AssetID,GSP Grouping / Default Order,Map / License Area,Substation,Upstream GSP,Upstream BSP,Substation Type,Voltage (kV),Location Latitude,Location Longitude,Grid Reference,Substation Comment,LTDS CIM Nodes,Transformer Nameplate Ratings,Single Transformer Site,Maximum Observed Gross Demand (MVA),Minimum Observed Gross Demand (MVA),Contracted Demand Excl BESS (MVA),Contracted BESS Demand (MVA),Estimated Demand Headroom (MVA),Substation Demand RAG Status,Demand Constraint,TIA Threshold,Connected Generation (MW),Contracted Generation (MW),Technical Limits Agreed at GSP,Estimated Generation Headroom (MW),3-Phase Break Fault Rating (kA),3-Phase Break Fault Level (kA),Substation Generation RAG Status,Generation Constraint,Upstream Reinforcement Works,Upstream Reinforcement Completion Date,Substation Reinforcement Works,Substation Reinforcement Completion Date
E - AMEM - 01,E - AMEM - 01,England / SEPD,Amersham GSP,N/A,N/A,GSP,400 / 132,51.665161,-0.65571955,SU 93070 97120,"Any available capacity at Amersham GSP is shared with another DNO - UKPN
Maximum and minimum demand figures listed account only for SSEN's network","10410, 10411",2 X 240MVA (Shared with UKPN),No,52.49,14.20,15.51,0.00,N/A,Red,Substation Thermal Capacity,5MW,41.33,1.00,No,N/A,40.00,9.06,Red,Substation Thermal Capacity,"Transmission works:
Add a 3rd 240MVA transformer",Sep-26,,
E - AMEM - 02,E - AMEM - 02,England / SEPD,Loudwater BSP,Amersham GSP,N/A,BSP,132 / 33,51.612766,-0.69230578,SU 90644 91247,,"18530, 18529",2 x 45 / 90MVA,No,49.87,13.87,15.51,0.00,0.00,Red,Upstream Thermal Capacity,5MW,40.00,1.00,No,0.00,17.50,12.06,Red,Upstream Thermal Capacity,,,,
E - AMEM - 03,E - AMEM - 03,England / SEPD,Bowerdean Primary,Amersham GSP,Loudwater BSP,Primary,33 / 11,51.636897,-0.73389355,SU 87718 93880,,85857,2 x 20MVA,No,19.20,3.38,5.39,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,No,0.00,13.10,11.08,Red,Upstream Thermal Capacity,,,,
E - AMEM - 04,E - AMEM - 04,England / SEPD,Flackwell Heath Primary,Amersham GSP,Loudwater BSP,Primary,33 / 11,51.595422,-0.69247181,SU 90667 89318,,85874,2 x 15 / 30MVA,No,10.96,1.58,3.03,0.00,0.00,Red,Upstream Thermal Capacity,5MW,1.33,0.00,No,0.00,25.00,8.63,Red,Upstream Thermal Capacity,,,,
E - AMEM - 05,E - AMEM - 05,England / SEPD,Well End Primary,Amersham GSP,Loudwater BSP,Primary,33 / 11,51.583531,-0.7239315,SU 88511 87957,,85868,2 x 15 / 30MVA,No,14.90,3.62,2.65,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,1.00,No,0.00,13.10,9.04,Red,Upstream Thermal Capacity,,,,
E - AMEM - 06,E - AMEM - 06,England / SEPD,Wycombe Marsh Primary,Amersham GSP,Loudwater BSP,Primary,33 / 11,51.618469,-0.72192637,SU 88582 91845,,85864,2 x 12 / 24MVA,No,8.53,1.69,4.44,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,0.00,25.00,8.62,Red,Upstream Thermal Capacity,,,,
E - AXMI - 01,E - AXMI - 01,England / SEPD,Axminster GSP,N/A,N/A,GSP,400 / 132,50.786835,-2.9216119,SY 35130 98990,"Any available capacity at Axminster GSP is shared with another DNO - NGED
Maximum and minimum demand figures listed account only for SSEN's network","15433, 15434, 15435",2 x 240MVA (Shared with NGED),No,97.47,20.20,64.51,143.61,N/A,Green,,5MW,127.38,310.78,Yes,N/A,31.50,9.95,Red,Substation Thermal Capacity,,,,
E - AXMI - 02,E - AXMI - 02,England / SEPD,Yeovil BSP,Axminster GSP,N/A,BSP,132 / 33,50.94991,-2.605157,ST 57586 16894,,"13116, 13117, 13118, 13119, 15134, 26430",2 x 30 / 60MVA + 1 x 45 / 90MVA,No,97.47,20.20,64.51,12.00,16.94,Green,,5MW,92.38,85.98,Yes,0.00,25.00,16.39,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"Reinforce oil filled cable sections of the Axminster GSP to Yeovil BSP 132kV circuits (Dec-28)

Install a 3rd 132kV circuit between Axminster GSP and Yeovil BSP",May-31,Replace both transformers with 90MVA units,May-31
E - AXMI - 03,E - AXMI - 03,England / SEPD,Castle Cary Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,51.07757,-2.5076407,ST 64534 31039,,89938,2 x 7.5 / 15MVA,No,5.87,1.24,2.49,0.00,6.81,Green,,5MW,1.25,0.00,Yes,0.00,25.00,4.94,Red,Upstream Thermal Capacity,,,,
E - AXMI - 04,E - AXMI - 04,England / SEPD,Chilton Cantello Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.992393,-2.601093,ST 57910 21616,,89931,2 x 7.5 / 15MVA,No,8.78,1.39,4.61,0.00,7.15,Green,,5MW,0.00,0.00,Yes,0.00,20.00,8.30,Red,Upstream Thermal Capacity,,,,
E - AXMI - 05,E - AXMI - 05,England / SEPD,Henstridge Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.972128,-2.3905287,ST 72676 19263,,89519,2 x 12 / 24MVA,No,8.84,1.27,5.79,0.00,13.55,Green,,5MW,5.94,0.00,Yes,0.00,25.00,4.91,Red,Upstream Thermal Capacity,,,,
E - AXMI - 06,E - AXMI - 06,England / SEPD,Larkhill Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.949788,-2.6608023,ST 53677 16914,,89929,2 x 15 / 30MVA,No,9.63,2.23,8.87,0.00,12.27,Green,,5MW,0.00,0.00,Yes,0.00,25.00,10.31,Red,Upstream Thermal Capacity,,,,
E - AXMI - 07,E - AXMI - 07,England / SEPD,Milborne Port Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.97618,-2.4581769,ST 67929 19741,,89927,1 x 5MVA,Yes,3.91,0.56,0.35,0.00,2.14,Green,,5MW,4.00,0.00,Yes,0.00,25.00,2.49,Red,Upstream Thermal Capacity,,,,
E - AXMI - 08,E - AXMI - 08,England / SEPD,Pulham Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.883844,-2.405384,ST 71579 09451,,89924,2 x 8MVA,No,4.03,0.58,0.47,0.00,6.11,Green,,5MW,0.19,0.00,Yes,0.00,13.10,4.50,Red,Upstream Thermal Capacity,,,,
E - AXMI - 09,E - AXMI - 09,England / SEPD,Sherborne Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.961757,-2.5142939,ST 63978 18163,,89926,2 x 7.5 / 15MVA,No,8.01,1.76,1.36,0.00,5.36,Green,,5MW,0.19,0.00,Yes,0.00,25.00,7.30,Red,Upstream Thermal Capacity,,,,
E - AXMI - 10,E - AXMI - 10,England / SEPD,Sparkford Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,51.027483,-2.560808,ST 60767 25496,,15106,2 x 5MVA,No,3.88,0.82,0.76,0.00,2.18,Green,,5MW,0.00,0.00,Yes,0.00,13.10,6.86,Red,Upstream Thermal Capacity,,,,
E - AXMI - 11,E - AXMI - 11,England / SEPD,West Hendford Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.936657,-2.6417877,ST 55000 15442,,89939,3 x 15 / 30MVA,No,17.76,3.07,12.90,0.00,16.94,Green,,5MW,0.00,0.00,Yes,0.00,13.10,13.88,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - AXMI - 12,E - AXMI - 12,England / SEPD,Yeovil Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.949369,-2.6036695,ST 57690 16833,,15102,2 x 15 / 30MVA,No,25.46,3.67,7.19,0.00,5.88,Green,,5MW,15.21,0.00,Yes,0.00,13.10,14.55,Red,Upstream Thermal Capacity & Substation Fault Level,,,Replace the 11kV board with 25kA break / 62.5kA make switchgear,Dec-26
E - AXMI - 13,E - AXMI - 13,England / SEPD,Yetminster Primary,Axminster GSP,Yeovil BSP,Primary,33 / 11,50.889965,-2.5658791,ST 60294 10206,,89925,2 x 7.5 / 12MVA,No,6.67,1.22,0.72,0.00,8.23,Green,,5MW,0.82,0.20,Yes,0.00,25.00,7.78,Red,Upstream Thermal Capacity,,,,
E - BOTW - 01,E - BOTW - 01,England / SEPD,Botley Wood GSP,N/A,N/A,GSP,400 / 132,50.884718,-1.2327295,SU 54070 09750,,"12210, 12211",2 x 240MVA,No,142.14,21.76,37.07,265.83,N/A,Green,,5MW,104.36,439.09,Yes,N/A,40.00,10.07,Red,Substation Thermal Capacity,,,,
E - BOTW - 02,E - BOTW - 02,England / SEPD,Botley Wood BSP,Botley Wood GSP,N/A,BSP,132 / 33,50.884798,-1.2326856,SU 54073 09759,,"12230, 13425",2 x 45 / 90MVA,No,33.09,5.90,20.31,67.53,71.60,Green,,5MW,68.90,77.99,Yes,0.00,25.00,13.42,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
E - BOTW - 03,E - BOTW - 03,England / SEPD,Netley Common BSP,Botley Wood GSP,N/A,BSP,132 / 33,50.905547,-1.3249877,SU 47559 12003,,"13522, 13523, 13524",1 x 60 / 90MVA + 1 x 65 / 90MVA,No,99.07,22.94,16.77,12.50,7.46,Amber,Substation Thermal Capacity,5MW,33.74,38.42,Yes,0.00,25.00,12.56,Red,Upstream Thermal Capacity,,,"Add a 3rd 90MVA transformer (Aug-26)

Replace the 33kV board with 31.5kA break / 78.8kA make switchgear",Dec-28
E - BOTW - 04,E - BOTW - 04,England / SEPD,Park Gate Primary,Botley Wood GSP,Botley Wood BSP,Primary,33 / 11,50.871557,-1.2713317,SU 51369 08259,,87618,2 x 15 / 30MVA,No,11.12,2.41,3.29,0.00,17.04,Green,,5MW,0.00,0.00,Yes,0.00,13.10,8.64,Red,Upstream Thermal Capacity,,,,
E - BOTW - 05,E - BOTW - 05,England / SEPD,Whitely Primary,Botley Wood GSP,Botley Wood BSP,Primary,33 / 11,50.876226,-1.2489868,SU 52936 08794,,87612,2 x 15 / 30MVA,No,18.00,4.49,17.02,0.00,0.37,Red,Substation Thermal Capacity,5MW,0.00,1.00,Yes,0.00,25.00,10.36,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Sep-27
E - BOTW - 06,E - BOTW - 06,England / SEPD,Bishops Waltham Primary,Botley Wood GSP,Netley Common BSP,Primary,33 / 11,50.946805,-1.1943989,SU 56691 16683,,88189,2 x 12 / 24MVA,No,15.63,2.25,2.20,0.00,7.32,Green,,5MW,0.33,0.00,Yes,0.00,20.00,8.13,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits between Netley Common BSP and Bishops Waltham Primary,Dec-28,Replace both transformers with 20 / 40MVA units,Dec-28
E - BOTW - 07,E - BOTW - 07,England / SEPD,Bitterne Primary,Botley Wood GSP,Netley Common BSP,Primary,33 / 11,50.915445,-1.3595965,SU 45116 13082,,88194,2 x 10MVA,No,9.33,1.88,0.50,0.00,3.40,Green,,5MW,0.00,0.00,Yes,0.00,25.00,8.85,Red,Upstream Thermal Capacity,Establish a new 33kV switchboard at Bitterne Primary,Jun-28,,
E - BOTW - 08,E - BOTW - 08,England / SEPD,Hamble Primary,Botley Wood GSP,Netley Common BSP,Primary,33 / 11,50.876708,-1.3280906,SU 47370 08794,,88255,2 x 15 / 30MVA,No,16.62,5.95,0.97,0.00,7.46,Green,,5MW,0.00,0.00,Yes,0.00,20.00,8.85,Red,Upstream Thermal Capacity,,,,
E - BOTW - 09,E - BOTW - 09,England / SEPD,Netley Common Primary,Botley Wood GSP,Netley Common BSP,Primary,33 / 11,50.905741,-1.3241885,SU 47615 12025,,88197,2 x 15 / 30MVA,No,26.03,6.65,7.12,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.13,0.00,Yes,0.00,25.00,10.10,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Apr-27
E - BOTW - 10,E - BOTW - 10,England / SEPD,Townhill Park Primary,Botley Wood GSP,Netley Common BSP,Primary,33 / 11,50.930737,-1.3588175,SU 45156 14783,,88179,2 x 15 / 30MVA,No,16.89,2.71,1.01,0.00,7.46,Green,,5MW,0.83,0.50,Yes,0.00,13.10,9.43,Red,Upstream Thermal Capacity,Install an additional 33kV circuit between Netley Common BSP and a newly established 33kV switchboard at Townhill Park Primary,Jun-29,,
E - BOTW - 11,E - BOTW - 11,England / SEPD,Weston Primary,Botley Wood GSP,Netley Common BSP,Primary,33 / 11,50.886934,-1.3586937,SU 45207 09912,,88224,2 x 20MVA,No,10.19,2.00,1.40,0.00,7.46,Green,,5MW,0.00,0.08,Yes,0.00,13.10,10.76,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits between Netley Common BSP and Weston Primary,Jun-28,,
E - BOTW - 12,E - BOTW - 12,England / SEPD,Woolston Primary,Botley Wood GSP,Netley Common BSP,Primary,33 / 11,50.898975,-1.3736301,SU 44145 11242,,88234,2 x 15 / 30MVA,No,8.04,2.90,3.57,0.00,7.46,Green,,5MW,0.00,0.00,Yes,0.00,20.00,8.14,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Weston and Woolston Primaries,Jun-28,,
E - BRLE (AT) - 01,E - BRLE (AT) - 01,England / SEPD,Bramley (Ames-That) GSP,N/A,N/A,GSP,400 / 132,51.337428,-1.0764758,SU 64430 60220,,"12412, 12413",2 x 240MVA,No,183.03,61.20,66.79,28.62,N/A,Green,,5MW,56.20,163.70,Yes,N/A,40.00,9.13,Red,Substation Thermal Capacity,,,Establish a new 132kV switchboard at Bramley,Mar-30
E - BRLE (AT) - 02,E - BRLE (AT) - 02,England / SEPD,Amesbury BSP,Bramley (Ames-That) GSP,N/A,BSP,132 / 33,51.183529,-1.7747245,SU 15842 42724,,"10529, 10530",1 x 45 / 90MVA + 1 x 65 / 90MVA,No,48.52,12.83,4.05,0.00,63.67,Green,,5MW,0.76,0.22,Yes,0.00,25.00,7.46,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 03,E - BRLE (AT) - 03,England / SEPD,Thatcham BSP,Bramley (Ames-That) GSP,N/A,BSP,132 / 33,51.394501,-1.2421443,SU 52824 66435,,"24176, 24177",1 x 30 / 60MVA + 2 x 45 / 90MVA,No,132.95,37.63,54.97,0.00,30.28,Green,,5MW,28.40,23.00,Yes,0.00,25.00,21.18,Red,Upstream Thermal Capacity,"Install 2 new 132kV circuits between the Ashford Hill tee-off and Thatcham BSP (Sep-27)

Install 2 new 132kV circuits between the new Bramley 132kV switchboard and Thatcham BSP (Dec-31)",Sep-27,Add a 4th 90MVA transformer and place the existing 60MVA unit on hot-standby,Apr-27
E - BRLE (AT) - 04,E - BRLE (AT) - 04,England / SEPD,Boscombe Down Primary,Bramley (Ames-That) GSP,Amesbury BSP,Primary,33 / 11,51.168384,-1.7555755,SU 17186 41044,,89009,2 x 15 / 30MVA,No,17.12,3.05,1.53,0.00,10.37,Green,,5MW,0.17,0.00,Yes,0.00,25.00,9.50,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 05,E - BRLE (AT) - 05,England / SEPD,Enford Primary,Bramley (Ames-That) GSP,Amesbury BSP,Primary,33 / 11,51.264402,-1.8046286,SU 13728 51712,,88996,2 x 8MVA,No,3.47,0.57,0.27,0.00,6.78,Green,,5MW,0.00,0.00,Yes,0.00,25.00,4.29,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 06,E - BRLE (AT) - 06,England / SEPD,Park House Primary,Bramley (Ames-That) GSP,Amesbury BSP,Primary,33 / 11,51.192777,-1.6702724,SU 23138 43780,,89016,2 x 4MVA,No,1.66,0.24,0.04,0.00,3.52,Green,,5MW,0.00,0.00,Yes,0.00,25.00,4.26,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 07,E - BRLE (AT) - 07,England / SEPD,Pewsey Primary,Bramley (Ames-That) GSP,Amesbury BSP,Primary,33 / 11,51.332175,-1.7902459,SU 14710 59252,,"85781, 85777",2 x 10 / 14MVA,No,7.70,1.13,0.61,0.00,5.21,Green,,5MW,0.59,0.00,Yes,0.00,25.00,5.96,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 08,E - BRLE (AT) - 08,England / SEPD,Ratfyn Primary,Bramley (Ames-That) GSP,Amesbury BSP,Primary,33 / 11,51.181801,-1.7693965,SU 16215 42533,,89020,2 x 12 / 24MVA,No,10.87,2.07,1.61,0.00,10.85,Green,,5MW,0.00,0.00,Yes,0.00,25.00,12.46,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 09,E - BRLE (AT) - 09,England / SEPD,Ratfyn Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.365765,-1.392107,SU 42417 63142,,89020,2 x 7.5 / 15MVA,No,6.21,1.19,1.61,0.00,9.11,Green,,5MW,0.00,0.00,Yes,0.00,13.10,12.46,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - BRLE (AT) - 10,E - BRLE (AT) - 10,England / SEPD,Beenham Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.417262,-1.1644013,SU 58204 69025,,86469,2 x 10MVA,No,6.67,0.96,0.73,0.00,5.89,Green,,5MW,1.44,0.00,Yes,0.00,13.10,6.48,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Thatcham BSP and Beenham Primary,Jan-31,,
E - BRLE (AT) - 11,E - BRLE (AT) - 11,England / SEPD,Hungerford Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.41861,-1.5114998,SU 34066 68957,,86776,2 x 10MVA,No,8.11,1.78,1.80,0.00,3.85,Green,,5MW,0.00,0.00,Yes,0.00,13.10,7.30,Red,Upstream Thermal Capacity,,,Replace both transformers with 7.5 / 15MVA units,Aug-26
E - BRLE (AT) - 12,E - BRLE (AT) - 12,England / SEPD,Kingsclere Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.33095,-1.2552777,SU 51982 59358,,86780,2 x 7.5MVA,No,5.21,0.75,0.78,0.00,4.07,Green,,5MW,0.00,0.00,Yes,0.00,25.00,8.59,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 13,E - BRLE (AT) - 13,England / SEPD,Kintbury Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.402073,-1.4600535,SU 37657 67143,,86882,2 x 7.5MVA,No,5.58,0.81,0.22,0.00,4.04,Green,,5MW,0.00,0.00,Yes,0.00,13.10,7.46,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 14,E - BRLE (AT) - 14,England / SEPD,Lambourn Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.501915,-1.521934,SU 33280 78217,,86874,2 x 7.5MVA,No,7.06,1.39,1.38,0.00,1.89,Green,,5MW,0.00,0.00,Yes,0.00,25.00,6.97,Red,Upstream Thermal Capacity,,,Replace both transformers with 12 / 24MVA units,Feb-27
E - BRLE (AT) - 15,E - BRLE (AT) - 15,England / SEPD,Leckhampstead Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.495955,-1.3681218,SU 43962 77635,,86888,2 x 6.3MVA,No,4.39,1.96,0.40,0.00,3.57,Green,,5MW,0.00,0.00,Yes,0.00,13.10,5.70,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 16,E - BRLE (AT) - 16,England / SEPD,Love Lane Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.413506,-1.320772,SU 47334 68495,,86769,2 x 20 / 40MVA,No,18.63,6.21,12.57,0.00,10.28,Green,,5MW,0.00,0.00,Yes,0.00,25.00,12.31,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 17,E - BRLE (AT) - 17,England / SEPD,Riverside Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.401703,-1.3135866,SU 47846 67187,,86850,2 x 15 / 19.5MVA,No,12.46,1.79,4.44,0.00,10.59,Green,,5MW,0.07,0.02,Yes,0.00,20.00,15.48,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 18,E - BRLE (AT) - 18,England / SEPD,St Johns Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.394356,-1.324232,SU 47113 66363,,86893,1 x 20 / 28MVA + 1 x 20MVA,No,17.71,4.29,8.28,0.00,4.60,Green,,5MW,0.00,1.00,Yes,0.00,13.10,7.74,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 19,E - BRLE (AT) - 19,England / SEPD,Tadley Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.360594,-1.1719102,SU 57753 62717,,86854,2 x 12 / 24MVA,No,7.14,1.51,2.20,0.00,17.23,Green,,5MW,0.00,0.00,Yes,0.00,25.00,11.50,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 20,E - BRLE (AT) - 20,England / SEPD,Thatcham Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.394786,-1.2430882,SU 52758 66466,,86864,2 x 15 / 30MVA,No,21.50,6.18,6.19,0.00,2.15,Amber,Substation Thermal Capacity,5MW,0.12,0.10,Yes,0.00,25.00,13.45,Red,Upstream Thermal Capacity,,,,
E - BRLE (AT) - 21,E - BRLE (AT) - 21,England / SEPD,Yattendon Primary,Bramley (Ames-That) GSP,Thatcham BSP,Primary,33 / 11,51.465194,-1.2283782,SU 53699 74307,,86859,2 x 7.5 / 15MVA,No,9.11,1.78,1.47,0.00,6.28,Green,,5MW,0.00,0.00,Yes,0.00,12.00,6.63,Red,Upstream Thermal Capacity,,,,
E - BRLE (B) - 01,E - BRLE (B) - 01,England / SEPD,Bramley (Basi) GSP,N/A,N/A,GSP,400 / 132,51.337428,-1.0764758,SU 64430 60220,,"12414, 12415",2 x 240MVA,No,129.21,9.95,66.61,21.05,N/A,Green,,5MW,165.16,98.61,Yes,N/A,40.00,16.85,Red,Substation Thermal Capacity,,,"Establish a new 132kV switchboard at Bramley, split the existing Bramley-Fleet 132kV network with the new Bramley 132kV board serving Basingstoke, Burghfield and Reading BSP's",Jul-30
E - BRLE (B) - 02,E - BRLE (B) - 02,England / SEPD,Basingstoke (T1A & T2A) BSP,Bramley (Basi) GSP,N/A,BSP,132 / 32,51.269829,-1.0677684,SU 65132 52710,,"15894, 15895",1 x 60MVA + 1 x 90MVA,No,38.28,13.78,19.41,0.00,26.86,Green,,5MW,12.30,28.00,Yes,0.00,17.50,16.72,Red,Upstream Thermal Capacity & Substation Fault Level,,,"Replace the 60MVA transformer with a 90MVA unit (Mar-26)

Replace the 33kV board with 31.5kA break / 78.8kA make switchgear",Mar-30
E - BRLE (B) - 03,E - BRLE (B) - 03,England / SEPD,Basingstoke (T1B & T2B) BSP,Bramley (Basi) GSP,N/A,BSP,132 / 33,51.269838,-1.0677682,SU 65132 52711,,15882,2 x 90MVA,No,63.45,20.47,11.53,0.00,45.89,Green,,5MW,52.86,0.90,Yes,0.00,17.50,14.72,Red,Upstream Thermal Capacity,,,Replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Mar-30
E - BRLE (B) - 04,E - BRLE (B) - 04,England / SEPD,Basingstoke (T3 & T4) BSP,Bramley (Basi) GSP,N/A,BSP,132 / 33,51.269847,-1.067768,SU 65132 52712,,"11233, 15760, 15761",2 x 90MVA,No,40.40,12.31,35.67,21.05,54.68,Green,,5MW,0.00,69.71,Yes,0.00,25.00,12.70,Red,Upstream Thermal Capacity,,,,
E - BRLE (B) - 05,E - BRLE (B) - 05,England / SEPD,Basingstoke Primary,Bramley (Basi) GSP,Basingstoke (T1A & T2A) BSP,Primary,33 / 11,51.269782,-1.0674396,SU 65155 52705,,87120,2 x 15 / 30MVA,No,9.95,1.43,2.04,0.00,16.24,Green,,5MW,0.07,0.00,Yes,0.00,13.10,12.27,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - BRLE (B) - 06,E - BRLE (B) - 06,England / SEPD,Jays Close Primary,Bramley (Basi) GSP,Basingstoke (T1A & T2A) BSP,Primary,33 / 11,51.246642,-1.0979948,SU 63055 50105,,87140,2 x 12 / 24MVA,No,18.37,7.03,17.37,0.00,11.11,Green,,5MW,5.58,0.00,Yes,0.00,20.00,14.77,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - BRLE (B) - 07,E - BRLE (B) - 07,England / SEPD,Arborfield Primary,Bramley (Basi) GSP,Basingstoke (T1B & T2B) BSP,Primary,33 / 11,51.385867,-0.90996432,SU 75949 65766,,87118,2 x 12 / 24MVA,No,10.67,2.34,9.79,0.00,8.37,Green,,5MW,1.01,0.20,Yes,0.00,13.10,8.40,Red,Upstream Thermal Capacity,,,,
E - BRLE (B) - 08,E - BRLE (B) - 08,England / SEPD,Bramley Green Primary,Bramley (Basi) GSP,Basingstoke (T1B & T2B) BSP,Primary,33 / 11,51.321716,-1.033725,SU 67431 58511,,87121,2 x 15MVA,No,4.63,0.91,0.83,0.00,11.18,Green,,5MW,0.00,0.00,Yes,0.00,25.00,6.44,Red,Upstream Thermal Capacity,,,,
E - BRLE (B) - 09,E - BRLE (B) - 09,England / SEPD,Chineham Primary,Bramley (Basi) GSP,Basingstoke (T1B & T2B) BSP,Primary,33 / 11,51.297658,-1.0675922,SU 65105 55805,,87136,2 x 15 / 30MVA,No,12.03,2.99,6.98,0.00,15.99,Green,,5MW,12.70,0.70,Yes,0.00,25.00,9.95,Red,Upstream Thermal Capacity,,,,
E - BRLE (B) - 10,E - BRLE (B) - 10,England / SEPD,Down Grange Primary,Bramley (Basi) GSP,Basingstoke (T1B & T2B) BSP,Primary,33 / 11,51.247996,-1.1187578,SU 61604 50238,,87123,2 x 30MVA,No,18.66,3.27,0.99,0.00,11.27,Green,,5MW,0.00,0.00,Yes,0.00,13.10,12.20,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - BRLE (B) - 11,E - BRLE (B) - 11,England / SEPD,Overton Primary,Bramley (Basi) GSP,Basingstoke (T1B & T2B) BSP,Primary,33 / 11,51.255014,-1.2553727,SU 52061 50913,,15508,2 x 15 / 30MVA,No,5.30,0.76,1.96,0.00,32.03,Green,,5MW,8.90,0.00,Yes,0.00,13.10,6.02,Red,Upstream Thermal Capacity,Reinforce the 33kV ,,,
E - BRLE (B) - 12,E - BRLE (B) - 12,England / SEPD,Brook Street Primary,Bramley (Basi) GSP,Basingstoke (T3 & T4) BSP,Primary,33 / 11,51.265682,-1.0915307,SU 63480 52228,,87122,2 x 15 / 30MVA,No,11.37,3.27,2.84,0.00,15.14,Green,,5MW,0.00,0.00,Yes,0.00,13.10,12.19,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - BRLE (B) - 13,E - BRLE (B) - 13,England / SEPD,Houndmills Primary,Bramley (Basi) GSP,Basingstoke (T3 & T4) BSP,Primary,33 / 11,51.27174,-1.1099464,SU 62187 52886,,"87125, 87126",2 x 20 / 40MVA,No,16.42,6.05,27.77,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,10.13,Red,Upstream Thermal Capacity,,,,
E - BRLE (B) - 14,E - BRLE (B) - 14,England / SEPD,Oarkridge Primary,Bramley (Basi) GSP,Basingstoke (T3 & T4) BSP,Primary,33 / 11,51.278591,-1.0910467,SU 63496 53664,,87127,2 x 15 / 30MVA,No,9.54,2.23,5.06,0.00,15.47,Green,,5MW,0.00,0.00,Yes,0.00,13.10,8.76,Red,Upstream Thermal Capacity,,,,
E - CHIC - 01,E - CHIC - 01,England / SEPD,Chickerell GSP,N/A,N/A,GSP,400 / 132,50.622997,-2.4887893,SY 65520 80480,,"16062, 16063, 16064, 16065",2 x 240MVA,No,87.67,11.68,20.32,110.69,N/A,Green,,5MW,69.11,125.13,Yes,N/A,25.00,8.63,Red,Substation Thermal Capacity,,,,
E - CHIC - 02,E - CHIC - 02,England / SEPD,Chickerell BSP,Chickerell GSP,N/A,BSP,132 / 33,50.623273,-2.4893718,SY 65479 80511,,"13855, 14163, 26630",2 x 45 / 90MVA,No,84.78,12.21,20.32,110.69,21.20,Green,,5MW,69.11,125.13,Yes,0.00,17.50,13.67,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,"Add a 3rd 90MVA transformer (May-27)

Replace the 33kV board with 31.5kA break / 78.8kA make switchgear",Feb-28
E - CHIC - 03,E - CHIC - 03,England / SEPD,Cerne Abbas Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.807908,-2.4819181,ST 66140 01039,,90027,1 x 2MVA,Yes,1.37,0.20,0.02,0.00,2.00,Green,,5MW,0.00,0.00,Yes,0.00,13.10,1.77,Red,Upstream Thermal Capacity,,,"Relocate Cerne Abbas Primary to allow replacement of the entire substation, replace the existing transformer with a 4MVA unit and replace the 11kV board with 25kA break / 62.5kA make switchgear",Feb-28
E - CHIC - 04,E - CHIC - 04,England / SEPD,Charminster Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.737358,-2.4646274,SY 67309 93186,,90031,2 x 7.5 / 15MVA,No,8.18,1.63,1.90,0.00,4.86,Green,,5MW,0.52,0.00,Yes,0.00,25.00,6.46,Red,Upstream Thermal Capacity,,,,
E - CHIC - 05,E - CHIC - 05,England / SEPD,Chickerell Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.623273,-2.4893718,SY 65479 80511,,90036,2 x 10 / 14.8MVA,No,8.23,1.41,1.55,0.00,21.20,Green,,5MW,4.96,0.00,Yes,0.00,25.00,9.78,Red,Upstream Thermal Capacity,,,,
E - CHIC - 06,E - CHIC - 06,England / SEPD,Dorchester Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.712414,-2.4388297,SY 69113 90401,,15984,2 x 15 / 30MVA,No,16.93,3.55,3.21,0.00,19.32,Green,,5MW,1.56,0.00,Yes,0.00,25.00,8.58,Red,Upstream Thermal Capacity,,,,
E - CHIC - 07,E - CHIC - 07,England / SEPD,Maiden Newton Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.777853,-2.5809203,SY 59138 97747,,15971,2 x 10MVA,No,6.74,0.97,0.85,0.00,5.82,Green,,5MW,0.15,0.00,Yes,0.00,25.00,6.84,Red,Upstream Thermal Capacity,,,,
E - CHIC - 08,E - CHIC - 08,England / SEPD,Piddletrenthide Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.797069,-2.4246389,SY 70169 99809,,90028,2 x 5 / 6.5MVA,No,4.91,0.71,0.59,0.00,3.20,Green,,5MW,0.71,0.00,Yes,0.00,13.10,6.18,Red,Upstream Thermal Capacity,,,,
E - CHIC - 09,E - CHIC - 09,England / SEPD,Portland Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.564353,-2.4488323,SY 68307 73941,,90032,2 x 12 / 24MVA,No,9.51,2.06,3.88,0.00,6.48,Green,,5MW,0.00,0.00,Yes,0.00,13.10,9.12,Red,Upstream Thermal Capacity,,,,
E - CHIC - 10,E - CHIC - 10,England / SEPD,Puddletown Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.754371,-2.3667397,SY 74226 95039,,90029,2 x 6.3MVA,No,2.38,0.34,0.02,0.00,5.80,Green,,5MW,0.13,0.00,Yes,0.00,25.00,4.66,Red,Upstream Thermal Capacity,,,,
E - CHIC - 11,E - CHIC - 11,England / SEPD,Redlands Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.639646,-2.46618,SY 67131 82321,,90034,2 x 15MVA,No,8.66,1.25,3.36,0.00,3.84,Green,,5MW,0.39,0.03,Yes,0.00,25.00,12.03,Red,Upstream Thermal Capacity,,,,
E - CHIC - 12,E - CHIC - 12,England / SEPD,Weymouth Primary,Chickerell GSP,Chickerell BSP,Primary,33 / 11,50.610662,-2.4614839,SY 67443 79096,,15977,3 x 7.5 / 15MVA,No,22.13,4.44,4.75,0.00,13.33,Green,,5MW,0.45,0.00,Yes,0.00,20.00,13.80,Red,Upstream Thermal Capacity,,,,
E - COWL - 01,E - COWL - 01,England / SEPD,Cowley GSP,N/A,N/A,GSP,400 / 132,51.710166,-1.1906262,SP 56020 01580,,"14014, 14015, 14016, 14017",5 x 240MVA,No,665.76,237.56,577.78,162.59,N/A,Green,,5MW,388.95,818.25,Yes,N/A,31.50,13.07,Red,Substation Thermal Capacity,,,,
E - COWL - 02,E - COWL - 02,England / SEPD,Cowley Local (Main) BSP,Cowley GSP,N/A,BSP,132 / 33,51.723588,-1.1890402,SP 56113 03074,,"13821, 13822, 13823, 13838, 13839",2 x 45 / 90MVA,No,64.10,11.86,70.43,0.00,11.21,Amber,Substation Thermal Capacity,5MW,2.21,42.00,Yes,0.00,25.00,12.65,Red,Upstream Thermal Capacity,Add a 3rd 132kV circuit between Cowley GSP and Cowley Local BSP,Jan-29,Add a 5th 90MVA transformer on the Cowley Local (Main) side of the BSP,Jan-29
E - COWL - 03,E - COWL - 03,England / SEPD,Cowley Local (Reserve) BSP,Cowley GSP,N/A,BSP,132 / 33,51.723588,-1.1890402,SP 56113 03074,,"13828, 13829, 13830, 13831, 13832",2 x 45 / 90MVA,No,27.04,3.90,32.93,50.00,53.81,Green,,5MW,22.36,64.87,Yes,0.00,25.00,12.06,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Establish a new Primary substation Oxford Science Park fed from Cowley Local (Reserve) BSP via 2 x new 33kV circuits that includes 2 x 12 / 24MVA transformers,Oct-27
E - COWL - 04,E - COWL - 04,England / SEPD,Drayton BSP,Cowley GSP,N/A,BSP,132 / 33,51.631236,-1.3269175,SU 46684 92706,,"14829, 14830",3 x 45 / 90MVA,No,102.02,21.52,76.88,0.00,0.00,Red,Substation Thermal Capacity,5MW,103.43,84.06,Yes,0.00,25.00,17.97,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Reinforce the 2 132kV circuits between Drayton BSP and the Drayton - Culham tee off,Dec-27,,
E - COWL - 05,E - COWL - 05,England / SEPD,Headington BSP,Cowley GSP,N/A,BSP,132 / 33,51.769341,-1.2122632,SP 54454 08145,,"17029, 17030, 17031",2 x 45 / 90MVA,No,56.51,8.14,78.64,0.00,6.67,Amber,Substation Thermal Capacity,5MW,44.43,18.95,Yes,0.00,17.50,15.03,Red,Upstream Thermal Capacity,Remove Headington BSP from the existing Headington - Witney - Yarnton 132kV network via 2 new 132kV circuits between Cowley GSP and Headington BSP,Nov-26,,
E - COWL - 06,E - COWL - 06,England / SEPD,High Wycombe BSP,Cowley GSP,N/A,BSP,132 / 33,51.622165,-0.7768458,SU 84773 92191,,"17228, 17229, 17230, 17231",2 x 45 / 90MVA,No,87.04,23.57,26.98,0.00,14.49,Green,,5MW,0.00,0.00,Yes,0.00,13.10,12.97,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - COWL - 07,E - COWL - 07,England / SEPD,Oxford (Osney) BSP,Cowley GSP,N/A,BSP,132 / 33,51.750314,-1.2763322,SP 50054 05983,,"16469, 20919, 20920",2 x 45 / 90MVA,No,77.40,16.99,48.26,3.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,62.90,Yes,0.00,25.00,12.28,Red,Upstream Thermal Capacity,Add a 3rd 132kV circuit between Cowley GSP and Oxford (Osney) BSP,Mar-31,Add a 3rd 90MVA transformer,Mar-31
E - COWL - 08,E - COWL - 08,England / SEPD,Witney BSP,Cowley GSP,N/A,BSP,132 / 33,51.7721,-1.4852,SP 35615 08285,,"15060, 25329, 25330",2 x 45 / 90MVA,No,74.82,24.09,34.34,39.53,23.10,Green,,5MW,54.05,91.00,Yes,0.00,25.00,12.22,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"Remove Headington BSP from the existing Headington - Witney - Yarnton 132kV network via 2 new 132kV circuits between Cowley GSP and Headington BSP (Nov -26)

Reinforce the 132kV network between Witney BSP and Yarnton BSP",Jun-28,Install a 3rd 90MVA transformer,Jun-28
E - COWL - 09,E - COWL - 09,England / SEPD,Yarnton BSP,Cowley GSP,N/A,BSP,132 / 33,51.8052,-1.3007,SP 48310 12078,,"16573, 17001, 26328",2 x 45 / 90MVA,No,72.78,23.44,141.95,4.80,0.00,Red,Substation Thermal Capacity,5MW,46.25,117.49,Yes,0.00,25.00,12.36,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"Remove Headington BSP from the existing Headington - Witney - Yarnton 132kV network via 2 new 132kV circuits between Cowley GSP and Headington BSP (Nov -26)

Reinforce the 132kV network between Witney BSP and Yarnton BSP (Jun-28)

Add a 3rd 132kV circuit between Cowley GSP and Yarnton BSP",Dec-29,Install a 3rd 120MVA transformer and replace the 132kV board with 40A break / 100A make switchgear,Mar-28
E - COWL - 10,E - COWL - 10,England / SEPD,Culham Primary,Cowley GSP,N/A,Primary,132 / 11,51.662225,-1.2350998,SU 53003 96215,,"14347, 14345",2 x 7.5 / 15 + 1 x 10/20MVA,No,6.35,0.91,19.20,0.00,15.49,Green,,5MW,0.00,0.00,Yes,0.00,25.00,14.12,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Jun-27
E - COWL - 11,E - COWL - 11,England / SEPD,Harwell Primary,Cowley GSP,N/A,Primary,132 / 11,51.579598,-1.3174195,SU 47395 86969,,16747,2 x 20 / 40MVA,No,6.75,1.90,6.68,5.26,39.07,Green,,5MW,0.00,0.20,Yes,0.00,25.00,23.69,Red,Upstream Thermal Capacity & Substation Fault Level,Reinforce the 2 132kV circuits between Drayton BSP and the Drayton - Culham tee off,Dec-27,,
E - COWL - 12,E - COWL - 12,England / SEPD,Cowley Local Primary,Cowley GSP,Cowley Local (Main) BSP,Primary,33 / 11,51.723588,-1.1890402,SP 56113 03074,,85826,3 x 7.5 / 15MVA,No,21.77,6.86,38.09,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.79,0.00,Yes,0.00,25.00,23.56,Red,Upstream Thermal Capacity & Substation Fault Level,,,Replace both transformers with 20 / 40MVA units,Oct-26
E - COWL - 13,E - COWL - 13,England / SEPD,Rose Hill Primary,Cowley GSP,Cowley Local (Main) BSP,Primary,33 / 11,51.723407,-1.2248894,SP 53637 03027,,85832,2 x 20MVA,No,14.68,3.44,28.21,0.00,0.00,Red,Substation Thermal Capacity,5MW,1.43,0.00,Yes,0.00,13.10,11.11,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits between Cowley Local (Main) BSP and Rose Hill Primary,Jul-31,Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Jul-31
E - COWL - 14,E - COWL - 14,England / SEPD,Union Street Primary,Cowley GSP,Cowley Local (Main) BSP,Primary,33 / 11,51.748851,-1.2356369,SP 52865 05849,,"85855, 85852",2 x 10 / 14MVA + 1 x 15MVA,No,17.70,2.70,4.14,0.00,5.93,Green,,5MW,0.00,0.00,Yes,0.00,25.00,10.55,Red,Upstream Thermal Capacity,,,,
E - COWL - 15,E - COWL - 15,England / SEPD,Berinsfield Primary,Cowley GSP,Cowley Local (Reserve) BSP,Primary,33 / 11,51.654969,-1.1574654,SU 58382 95467,,85788,2 x 12 / 24MVA,No,9.84,1.88,5.40,0.00,10.07,Green,,5MW,6.14,0.13,Yes,0.00,20.00,11.04,Red,Upstream Thermal Capacity,"Install a new 33kV circuit between Cowley Local (Reserve) BSP and Berinsfield Primary to feed Wallingford Primary, removing it from the existing Berinsfield - Wallingford 33kV network (Jun-26)

Reinforce the existing 33kV circuits between Cowley Local (Reserve) BSP and Berinsfield Primary",Sep-31,Replace both transformers with 20 / 40MVA units,Sep-31
E - COWL - 16,E - COWL - 16,England / SEPD,Kennington Primary,Cowley GSP,Cowley Local (Reserve) BSP,Primary,33 / 11,51.706101,-1.2361258,SP 52881 01094,,85815,1 x 7.5 / 12.2MVA,Yes,4.51,0.70,0.51,0.00,1.19,Green,,5MW,0.38,1.00,Yes,0.00,13.10,6.07,Red,Upstream Thermal Capacity,,,,
E - COWL - 17,E - COWL - 17,England / SEPD,Wallingford Primary,Cowley GSP,Cowley Local (Reserve) BSP,Primary,33 / 11,51.601044,-1.1373111,SU 59847 89486,,85842,2 x 15 / 21MVA,No,13.21,3.36,4.11,0.00,0.00,Red,Substation Thermal Capacity,5MW,4.44,0.07,Yes,0.00,25.00,8.51,Red,Upstream Thermal Capacity,"Install a new 33kV circuit between Cowley Local (Reserve) BSP and Berinsfield Primary to feed Wallingford Primary, removing it from the existing Berinsfield - Wallingford 33kV network",Jun-26,Replace both transformers with 15 / 30MVA units,Sep-31
E - COWL - 18,E - COWL - 18,England / SEPD,Cholsey Primary,Cowley GSP,Drayton BSP,Primary,33 / 11,51.558051,-1.1615505,SU 58223 84685,,85889,2 x 7.5 / 15MVA,No,5.78,1.12,0.65,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.44,0.00,Yes,0.00,13.10,7.24,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Drayton BSP and Fulscot Primary,Mar-31,,
E - COWL - 19,E - COWL - 19,England / SEPD,Fulscot Primary,Cowley GSP,Drayton BSP,Primary,33 / 11,51.601819,-1.2157563,SU 54413 89511,,85934,2 x 15 / 30MVA,No,12.44,3.08,7.80,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.20,Yes,0.00,13.10,15.20,Red,Upstream Thermal Capacity & Substation Fault Level,Reinforce the 33kV circuit between Drayton BSP and Fulscot Primary,Mar-31,,
E - COWL - 20,E - COWL - 20,England / SEPD,Grove Primary,Cowley GSP,Drayton BSP,Primary,33 / 11,51.603958,-1.4308355,SU 39515 89611,,85905,2 x 7.5 / 15MVA,No,13.05,3.74,8.89,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.36,Yes,0.00,13.10,8.66,Red,Upstream Thermal Capacity,,,,
E - COWL - 21,E - COWL - 21,England / SEPD,Milton Primary,Cowley GSP,Drayton BSP,Primary,33 / 11,51.625145,-1.2792202,SU 49992 92060,,85945,3 x 15 / 30MVA,No,26.11,8.78,22.09,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,16.00,21.48,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - COWL - 22,E - COWL - 22,England / SEPD,Wantage Primary,Cowley GSP,Drayton BSP,Primary,33 / 11,51.59208,-1.405361,SU 41290 88304,,85928,2 x 12 / 24MVA,No,10.67,2.18,3.66,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.10,Yes,0.00,25.00,12.51,Red,Upstream Thermal Capacity,,,,
E - COWL - 23,E - COWL - 23,England / SEPD,Winsmore Lane Primary,Cowley GSP,Drayton BSP,Primary,33 / 11,51.669439,-1.2854441,SU 49513 96982,,85922,2 x 20MVA,No,15.00,2.85,2.78,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.28,0.19,Yes,0.00,13.10,10.79,Red,Upstream Thermal Capacity,,,,
E - COWL - 24,E - COWL - 24,England / SEPD,Arncott Primary,Cowley GSP,Headington BSP,Primary,33 / 11,51.858146,-1.1195824,SP 60730 18095,,85994,2 x 7.5 / 15MVA,No,7.75,1.46,16.94,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.38,0.45,Yes,0.00,13.10,8.74,Red,Upstream Thermal Capacity,,,Replace both transformers with 12 / 24MVA units,May-26
E - COWL - 25,E - COWL - 25,England / SEPD,Headington Primary,Cowley GSP,Headington BSP,Primary,33 / 11,51.768803,-1.2124754,SP 54440 08085,,86026,2 x 20 / 40MVA,No,16.39,3.17,8.08,0.00,6.67,Green,,5MW,0.00,0.00,Yes,0.00,25.00,18.55,Red,Upstream Thermal Capacity,,,,
E - COWL - 26,E - COWL - 26,England / SEPD,Old Road Primary,Cowley GSP,Headington BSP,Primary,33 / 11,51.753807,-1.200654,SP 55274 06426,,86019,2 x 15 / 30MVA,No,18.25,7.95,0.67,0.00,6.67,Green,,5MW,0.00,0.06,Yes,0.00,13.10,17.39,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - COWL - 27,E - COWL - 27,England / SEPD,Wheatley Primary,Cowley GSP,Headington BSP,Primary,33 / 11,51.743825,-1.121125,SP 60777 05379,,85998,2 x 7.5 / 15MVA,No,9.24,1.33,19.59,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.36,Yes,0.00,16.00,7.13,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits feeding Wheatley Primary,Oct-26,Replace both transformers with 15 / 30MVA units,Oct-26
E - COWL - 28,E - COWL - 28,England / SEPD,Chisbridge Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.595539,-0.84320641,SU 80226 89155,,86089,2 x 7.5MVA,No,6.42,1.66,0.86,0.00,2.85,Green,,5MW,0.00,0.00,Yes,0.00,13.10,6.41,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,Reinforce the Chisbridge - Nuffield - Stokenchurch - Watlington 33kV ring by adding a 2nd 33kV circuit between High Wycombe BSP and Stokenchurch Primary. Also reinforce the 33kV circuit between High Wycombe BSP and Chisbridge Primary,Feb-31,,
E - COWL - 29,E - COWL - 29,England / SEPD,Fryers Lane Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.637261,-0.77409884,SU 84935 93873,,86134,2 x 20MVA,No,13.51,3.01,1.33,0.00,11.74,Green,,5MW,0.00,0.00,Yes,0.00,13.10,12.19,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - COWL - 30,E - COWL - 30,England / SEPD,High Wycombe Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.622252,-0.77742129,SU 84733 92200,,86120,2 x 15 / 30MVA,No,20.46,3.19,7.47,0.00,2.89,Green,,5MW,0.95,0.70,Yes,0.00,13.10,13.90,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - COWL - 31,E - COWL - 31,England / SEPD,High Wycombe Town Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.628953,-0.7545438,SU 86304 92972,,86143,3 x 15 / 30MVA,No,19.60,5.34,4.34,0.00,14.49,Green,,5MW,0.00,0.00,Yes,0.00,13.10,15.59,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - COWL - 32,E - COWL - 32,England / SEPD,Little Marlow Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.582448,-0.75966907,SU 86037 87794,,86126,2 x 15 / 30MVA,No,16.39,3.69,4.85,0.00,8.31,Green,,5MW,0.00,0.00,Yes,0.00,20.00,10.52,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - COWL - 33,E - COWL - 33,England / SEPD,Nuffield Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.57579,-1.0153895,SU 68329 86784,,86093,1 x 7.5 / 15MVA,Yes,4.40,0.97,1.23,0.00,1.88,Green,,5MW,0.00,0.00,Yes,0.00,25.00,5.07,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,Reinforce the Chisbridge - Nuffield - Stokenchurch - Watlington 33kV ring by adding a 2nd 33kV circuit between High Wycombe BSP and Stokenchurch Primary. Also reinforce the 33kV circuit between High Wycombe BSP and Chisbridge Primary,Feb-31,,
E - COWL - 34,E - COWL - 34,England / SEPD,Stokenchurch Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.642717,-0.88683647,SU 77124 94355,,86105,2 x 7.5MVA,No,7.95,1.19,5.15,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,20.00,6.69,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,Reinforce the Chisbridge - Nuffield - Stokenchurch - Watlington 33kV ring by adding a 2nd 33kV circuit between High Wycombe BSP and Stokenchurch Primary. Also reinforce the 33kV circuit between High Wycombe BSP and Chisbridge Primary,Feb-31,,
E - COWL - 35,E - COWL - 35,England / SEPD,Watlington Primary,Cowley GSP,High Wycombe BSP,Primary,33 / 11,51.643147,-1.0027024,SU 69106 94287,,86096,2 x 7.5MVA,No,6.18,1.33,1.61,0.00,2.62,Green,,5MW,0.00,0.00,Yes,0.00,25.00,6.49,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,Reinforce the Chisbridge - Nuffield - Stokenchurch - Watlington 33kV ring by adding a 2nd 33kV circuit between High Wycombe BSP and Stokenchurch Primary. Also reinforce the 33kV circuit between High Wycombe BSP and Chisbridge Primary,Feb-31,Replace both transformers with 7.5 / 15MVA units,Feb-31
E - COWL - 36,E - COWL - 36,England / SEPD,Frenchay Road Primary,Cowley GSP,Oxford (Osney) BSP,Primary,33 / 11,51.770715,-1.2706149,SP 50426 08256,,86216,2 x 20MVA,No,9.02,1.65,6.11,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,10.71,Red,Upstream Thermal Capacity,,,,
E - COWL - 37,E - COWL - 37,England / SEPD,North Hinksey Primary,Cowley GSP,Oxford (Osney) BSP,Primary,33 / 11,51.736233,-1.2969614,SP 48645 04403,,86240,2 x 7.5MVA,No,6.49,1.15,2.84,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.10,0.00,Yes,0.00,25.00,7.21,Red,Upstream Thermal Capacity,,,,
E - COWL - 38,E - COWL - 38,England / SEPD,Oxford Primary,Cowley GSP,Oxford (Osney) BSP,Primary,33 / 11,51.749568,-1.2749825,SP 50148 05901,,86199,2 x 15 / 30MVA,No,18.13,4.71,19.76,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.17,0.00,Yes,0.00,25.00,15.61,Red,Upstream Thermal Capacity,,,,
E - COWL - 39,E - COWL - 39,England / SEPD,St Ebbes Primary,Cowley GSP,Oxford (Osney) BSP,Primary,33 / 11,51.748029,-1.2589141,SP 51259 05741,,86221,2 x 15 / 30MVA,No,18.55,4.26,4.73,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,14.25,Red,Upstream Thermal Capacity,,,,
E - COWL - 40,E - COWL - 40,England / SEPD,University Parks Primary,Cowley GSP,Oxford (Osney) BSP,Primary,33 / 11,51.759796,-1.2556354,SP 51472 07052,,86223,2 x 15 / 21MVA + 1 x 12 / 24MVA,No,20.83,6.23,0.98,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,17.65,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - COWL - 41,E - COWL - 41,England / SEPD,Wootton Road Primary,Cowley GSP,Oxford (Osney) BSP,Primary,33 / 11,51.681033,-1.2891524,SU 49244 98269,,86191,2 x 10 / 14MVA,No,13.48,2.46,3.83,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.37,0.00,Yes,0.00,25.00,8.86,Red,Upstream Thermal Capacity,,,,
E - COWL - 42,E - COWL - 42,England / SEPD,Bledington Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.901178,-1.6287369,SP 25641 22580,,11751,1 x 7.5 / 15MVA,Yes,5.01,1.00,1.01,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.77,0.00,Yes,0.00,25.00,4.35,Red,Upstream Thermal Capacity,,,,
E - COWL - 43,E - COWL - 43,England / SEPD,Burford Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.810811,-1.6290442,SP 25671 12529,,12548,1 x  6.3MVA + 1 x 7.5 / 15MVA,No,4.08,1.10,0.98,0.00,3.57,Green,,5MW,0.00,0.00,Yes,0.00,13.10,7.33,Red,Upstream Thermal Capacity,,,,
E - COWL - 44,E - COWL - 44,England / SEPD,Carterton Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.768376,-1.5918589,SP 28261 07823,,12948,2 x 15 / 30MVA,No,15.50,3.77,2.16,0.00,15.89,Green,,5MW,0.00,0.14,Yes,0.00,25.00,12.30,Red,Upstream Thermal Capacity,,,,
E - COWL - 45,E - COWL - 45,England / SEPD,Fyfield Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.693127,-1.3900627,SU 42256 99551,,16348,2 x 7.5 / 15MVA,No,9.04,2.53,7.49,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,5.80,Red,Upstream Thermal Capacity,,,,
E - COWL - 46,E - COWL - 46,England / SEPD,Leafield Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.835224,-1.5619245,SP 30282 15270,,18348,2 x 5MVA,No,3.93,0.57,1.39,0.00,1.51,Green,,5MW,0.00,0.00,Yes,0.00,13.10,6.00,Red,Upstream Thermal Capacity,,,,
E - COWL - 47,E - COWL - 47,England / SEPD,Rissington Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.87431,-1.7221537,SP 19225 19563,,22248,2 x 12 / 24MVA,No,5.93,1.40,4.45,0.00,1.62,Green,,5MW,0.00,1.03,Yes,0.00,16.00,4.22,Red,Upstream Thermal Capacity,,,,
E - COWL - 48,E - COWL - 48,England / SEPD,Standlake Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.718523,-1.4379686,SP 38923 02349,,23853,2 x 5MVA,No,6.01,1.17,1.36,0.00,0.00,Red,Substation Thermal Capacity,5MW,1.90,0.00,Yes,0.00,13.10,3.26,Red,Upstream Thermal Capacity,,,,
E - COWL - 49,E - COWL - 49,England / SEPD,Windrush Park Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.785493,-1.5176973,SP 33366 09758,,25448,2 x 15 / 30MVA,No,10.10,1.45,11.94,0.00,13.15,Green,,5MW,0.00,0.00,Yes,0.00,16.00,12.72,Red,Upstream Thermal Capacity,,,,
E - COWL - 50,E - COWL - 50,England / SEPD,Witney Town Primary,Cowley GSP,Witney BSP,Primary,33 / 11,51.784144,-1.481789,SP 35844 09625,,25553,2 x 15 / 22.5MVA,No,19.48,5.11,3.56,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,10.12,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Jun-26
E - COWL - 51,E - COWL - 51,England / SEPD,Charlbury Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.862809,-1.478127,SP 36034 18376,,13152,2 x 7.5 / 15MVA,No,6.02,1.28,0.44,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,7.51,Red,Upstream Thermal Capacity,,,,
E - COWL - 52,E - COWL - 52,England / SEPD,Chipping Norton Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.938753,-1.5449165,SP 31382 26792,,13348,2 x 7.5 / 15MVA,No,10.34,3.56,2.67,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,7.71,Red,Upstream Thermal Capacity,,,,
E - COWL - 53,E - COWL - 53,England / SEPD,Deddington Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.969442,-1.3212094,SP 46729 30325,,14548,2 x 5MVA,No,4.14,0.60,0.70,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.29,0.00,Yes,0.00,13.10,3.82,Red,Upstream Thermal Capacity,,,,
E - COWL - 54,E - COWL - 54,England / SEPD,Eynsham Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.789462,-1.3890547,SP 42236 10266,,15148,1 x 12 / 24MVA,Yes,10.23,3.80,9.18,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.95,0.20,Yes,0.00,25.00,9.48,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Witney BSP and Eynsham Primary,Jun-28,,
E - COWL - 55,E - COWL - 55,England / SEPD,Kiddington Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.915557,-1.3709747,SP 43362 24301,,17848,2 x 12 / 24MVA,No,10.92,1.79,9.20,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.31,0.12,Yes,0.00,13.10,8.81,Red,Upstream Thermal Capacity,,,,
E - COWL - 56,E - COWL - 56,England / SEPD,Lovelace Road Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.789778,-1.270757,SP 50395 10376,,18752,1 x 15 / 30MVA,Yes,5.05,0.99,13.40,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,1.00,Yes,0.00,13.10,8.74,Red,Upstream Thermal Capacity,,,Install a 2nd 15 / 30MVA transformer ,Mar-28
E - COWL - 57,E - COWL - 57,England / SEPD,Woodstock Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.853959,-1.3510276,SP 44795 17462,,26548,2 x 7.5 / 15MVA,No,7.54,1.09,1.71,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.01,Yes,0.00,13.10,10.90,Red,Upstream Thermal Capacity,,,,
E - COWL - 58,E - COWL - 58,England / SEPD,Yarnton Primary,Cowley GSP,Yarnton BSP,Primary,33 / 11,51.805535,-1.3012215,SP 48277 12108,,26352,2 x 20 / 40MVA,No,22.96,3.72,43.37,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,17.59,Red,Upstream Thermal Capacity,,,,
E - EALI - 01,E - EALI - 01,England / SEPD,Ealing GSP,N/A,N/A,GSP,275 / 66,51.501781,-0.29601293,TQ 18370 79470,,"26758, 26759, 26760, 26761",4 x 180MVA,No,194.73,71.34,130.31,0.00,N/A,Green,,5MW,0.11,0.40,No,N/A,21.90,20.50,Amber,Substation Fault Level,,,,
E - EALI - 02,E - EALI - 02,England / SEPD,Ealing BSP,Ealing GSP,N/A,BSP,66 / 22,51.501825,-0.29599686,TQ 18371 79475,,"88865, 88866, 88885, 88886",3 x 20 / 40MVA,No,42.33,9.74,20.87,0.00,49.56,Green,,5MW,0.11,0.01,No,85.61,13.10,14.70,Red,Substation Fault Level & Upstream Fault Level Constraint,,,"Remove Harvard Lane Primary from Ealing BSP (Aug-28)

Replace the 22kV board with 31.5kA break / 78.8kA make switchgear",Jul-29
E - EALI - 03,E - EALI - 03,England / SEPD,Boston Manor Primary,Ealing GSP,N/A,Primary,66 / 11,51.489672,-0.31557893,TQ 17043 78092,,88896,2 x  20 / 40MVA,No,24.91,8.48,12.45,0.00,3.63,Amber,Substation Thermal Capacity,5MW,0.00,0.00,No,46.48,25.00,22.96,Amber,Substation Fault Level & Upstream Fault Level Constraint,,,Replace the existing transformers with 30 / 60MVA units,Jun-28
E - EALI - 04,E - EALI - 04,England / SEPD,Bridge Road Primary,Ealing GSP,N/A,Primary,66 / 11,51.469005,-0.34895102,TQ 14778 75741,,"88924, 88916",3 x 20 / 40MVA,No,32.97,8.94,27.37,0.00,23.50,Green,,5MW,0.00,0.39,No,80.38,26.20,23.91,Amber,Substation Fault Level & Upstream Fault Level Constraint,,,Replace the existing transformers with 80MVA units,Dec-29
E - EALI - 05,E - EALI - 05,England / SEPD,Copley Dene Primary,Ealing GSP,N/A,Primary,66 / 11,51.513909,-0.30889148,TQ 17445 80798,,88947,2 x  30 / 37.5MVA,No,28.32,7.22,13.89,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,No,42.85,26.20,16.65,Amber,Upstream Fault Level Constraint,,,Replace the existing transformers with 80MVA units,Jul-29
E - EALI - 06,E - EALI - 06,England / SEPD,Ealing Primary,Ealing GSP,N/A,Primary,66 / 11,51.501825,-0.29599686,TQ 18371 79475,,"88892, 88887",3 x 20MVA,No,27.99,6.81,17.45,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,No,44.81,25.00,17.50,Amber,Upstream Fault Level Constraint,,,Replace the existing transformers with 20 / 40MVA units,Jan-27
