AssetID,GSP Grouping / Default Order,Map / License Area,Substation,Upstream GSP,Upstream BSP,Substation Type,Voltage (kV),Location Latitude,Location Longitude,Grid Reference,Substation Comment,LTDS CIM Nodes,Transformer Nameplate Ratings,Single Transformer Site,Maximum Observed Gross Demand (MVA),Minimum Observed Gross Demand (MVA),Contracted Demand Excl BESS (MVA),Contracted BESS Demand (MVA),Estimated Demand Headroom (MVA),Substation Demand RAG Status,Demand Constraint,TIA Threshold,Connected Generation (MW),Contracted Generation (MW),Technical Limits Agreed at GSP,Estimated Generation Headroom (MW),3-Phase Break Fault Rating (kA),3-Phase Break Fault Level (kA),Substation Generation RAG Status,Generation Constraint,Upstream Reinforcement Works,Upstream Reinforcement Completion Date,Substation Reinforcement Works,Substation Reinforcement Completion Date
E - EALI - 07,E - EALI - 07,England / SEPD,Ironbridge Primary,Ealing GSP,N/A,Primary,66 / 11,51.508933,-0.35546261,TQ 14226 80171,,88974,1 x 20MVA + 1 x 20 / 40MVA,No,23.45,7.08,15.78,0.00,3.55,Amber,Substation Thermal Capacity,5MW,0.00,0.00,No,26.08,25.00,15.34,Amber,Upstream Fault Level Constraint,,,,
E - EALI - 08,E - EALI - 08,England / SEPD,Southfield Road Primary,Ealing GSP,N/A,Primary,66 / 11,51.503804,-0.26477119,TQ 20533 79746,,"88985, 88980",2 x 20 / 40MVA,No,27.25,4.88,22.50,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,No,42.88,25.00,11.59,Amber,Upstream Fault Level Constraint,,,Replace the existing transformers with 30 / 60MVA units,Sep-27
E - EALI - 09,E - EALI - 09,England / SEPD,Brentford Primary,Ealing GSP,Ealing BSP,Primary,22 / 11,51.491207,-0.30664901,TQ 17659 78277,,"88959, 88954",4 x 10MVA,No,19.52,5.78,13.70,0.00,9.46,Green,,5MW,0.00,0.00,No,34.28,25.00,8.84,Amber,Upstream Fault Level Constraint,,,,
E - EALI - 10,E - EALI - 10,England / SEPD,Dean Gardens Primary,Ealing GSP,Ealing BSP,Primary,22 / 11,51.51023,-0.32198298,TQ 16546 80368,,88969,1 x 10 / 11.5MVA,Yes,3.93,0.75,3.78,0.00,6.32,Green,,5MW,0.11,0.01,No,11.54,13.10,4.67,Amber,Upstream Fault Level Constraint,,,,
E - EALI - 11,E - EALI - 11,England / SEPD,Harvard lane Primary,Ealing GSP,Ealing BSP,Primary,22 / 11,51.488491,-0.27272747,TQ 20021 78030,,88991,2 x 10 / 12.5MVA + 1 x 12 / 24MVA,No,20.34,6.71,3.38,0.00,2.67,Green,,5MW,0.00,0.00,No,29.15,25.00,13.26,Amber,Upstream Fault Level Constraint,Remove Harvard Lane Primary from Ealing BSP via 2 new 66kV circuits from Ealing GSP,Aug-28,Replace the existing transformers with 80MVA units,Aug-28
E - ECLA - 01,E - ECLA - 01,England / SEPD,East Claydon GSP,N/A,N/A,GSP,400 / 132,51.926741,-0.90925992,SP 75100 25920,"Any available capacity at East Claydon GSP is shared with another DNO - NGED
Maximum and minimum demand figures listed account only for SSEN's network","55508, 55510, 55511, 88829",4 x 240MVA (Shared with NGED),No,62.27,8.97,184.69,181.00,N/A,Green,,1MW,49.70,323.86,No,N/A,40.00,21.20,Red,Substation Thermal Capacity,"Transmission works:
Replace 2 x 240MVA transformers with 460MVA units",Mar-31,,
E - ECLA - 02,E - ECLA - 02,England / SEPD,Bicester North BSP,East Claydon GSP,N/A,BSP,132 / 33,51.908958,-1.1332718,SP 59720 23735 ,,"85976, 88841",2 x  45 / 90MVA,No,62.27,8.97,184.69,0.00,0.00,Red,Substation Thermal Capacity,1MW,49.70,59.36,No,0.00,31.00,14.52,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Install a new 132kV circuit from East Claydon GSP to Bicester North BSP,Oct-37,"Replace the existing transformers with 120MVA units and add a 3rd 120MVA transformer, replace the 33kV board with 31.5kA break / 78.8kA make switchgear",Oct-37
E - ECLA - 03,E - ECLA - 03,England / SEPD,Bicester Primary,East Claydon GSP,Bicester North BSP,Primary,33 / 11,51.893394,-1.1530295,SP 58381 21988,,85987,3 X 15 / 30MVA,No,21.67,3.87,24.33,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,0.24,1.00,No,0.00,16.00,19.66,Red,Upstream Thermal Capacity & Substation Fault Level,Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Bicester Primary and Upper Heyford Primary,Jan-28,,
E - ECLA - 04,E - ECLA - 04,England / SEPD,Bicester North Primary,East Claydon GSP,Bicester North BSP,Primary,33 / 11,51.909208,-1.133865,SP 59679 23762,,88851,2 x 15 / 30MVA,No,16.76,4.67,35.92,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,0.00,0.00,No,0.00,25.00,18.70,Red,Upstream Thermal Capacity,,,Add a 3rd 15 / 30MVA transformer,Oct-37
E - ECLA - 05,E - ECLA - 05,England / SEPD,Cottisford Primary,East Claydon GSP,Bicester North BSP,Primary,33 / 11,51.975494,-1.1421653,SP 59021 31128,,86048,1 x 4MVA,Yes,3.18,0.46,0.61,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,0.58,0.12,No,0.00,5.11,2.63,Red,Upstream Thermal Capacity,,,,
E - ECLA - 06,E - ECLA - 06,England / SEPD,Upper Heyford Primary,East Claydon GSP,Bicester North BSP,Primary,33 / 11,51.927122,-1.2488285,SP 51750 25667,,85979,2 x 7.5 / 15MVA,No,7.52,1.08,5.45,0.00,0.00,Red,Upstream Thermal Capacity,1MW,3.09,0.74,No,0.00,13.10,10.41,Red,Upstream Thermal Capacity,Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Bicester Primary and Upper Heyford Primary,Jan-28,,
E - FAWL - 01,E - FAWL - 01,England / SEPD,Fawley GSP,N/A,N/A,GSP,400 / 132,50.820664,-1.3307404,SU 47240 02560,,"15014, 15018, 15410, 15413",3 x 240MVA,No,178.39,20.67,35.76,114.18,N/A,Green,,5MW,479.57,297.40,Yes,N/A,31.50,17.79,Red,Substation Thermal Capacity,,,,
E - FAWL - 02,E - FAWL - 02,England / SEPD,Cowes BSP,Fawley GSP,N/A,BSP,132 / 33,50.745665,-1.2853344,SZ 50519 94250,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,13930,1 x 22.5 / 45MVA + 1 x 45MVA,No,38.23,6.50,5.18,0.00,0.00,Red,Substation Thermal Capacity,5MW,15.49,15.00,Yes,0.00,25.00,17.10,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
E - FAWL - 03,E - FAWL - 03,England / SEPD,Langley BSP,Fawley GSP,N/A,BSP,132 / 33,50.810181,-1.360057,SU 45185 01376,,18230,2 x 22.5 / 45MVA,No,20.59,5.36,10.17,0.00,16.52,Green,,5MW,7.60,0.00,Yes,0.00,25.00,12.76,Red,Upstream Thermal Capacity,,,,
E - FAWL - 04,E - FAWL - 04,England / SEPD,Wootton Common BSP,Fawley GSP,N/A,BSP,133 / 33,50.710007,-1.2537664,SZ 52786 90307,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,"14967, 14966, 25830",2 x 45 / 90MVA,No,68.90,14.98,20.41,0.00,0.00,Red,Substation Thermal Capacity,5MW,77.32,48.34,Yes,0.00,25.00,15.69,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
E - FAWL - 05,E - FAWL - 05,England / SEPD,Cowes Primary,Fawley GSP,Cowes BSP,Primary,33 / 11,50.746401,-1.2850965,SZ 50535 94332,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88670,2 x 15 / 30MVA,No,19.53,5.24,4.22,0.00,0.00,Red,Upstream Thermal Capacity,5MW,3.33,0.00,Yes,0.00,13.10,10.53,Red,Upstream Thermal Capacity,,,,
E - FAWL - 06,E - FAWL - 06,England / SEPD,Freshwater Primary,Fawley GSP,Cowes BSP,Primary,33 / 11,50.681336,-1.5155246,SZ 34325 86965,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88683,2 x 7.5 / 15MVA,No,5.94,1.26,0.09,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.39,0.00,Yes,0.00,25.00,6.39,Red,Upstream Thermal Capacity,,,,
E - FAWL - 07,E - FAWL - 07,England / SEPD,Shanklin Primary,Fawley GSP,Cowes BSP,Primary,33 / 11,50.634046,-1.1839465,SZ 57809 81912,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88754,2 x 15 / 30MVA,No,10.46,2.55,3.73,0.00,0.00,Red,Upstream Thermal Capacity,5MW,2.66,0.00,Yes,0.00,13.10,7.51,Red,Upstream Thermal Capacity,,,,
E - FAWL - 08,E - FAWL - 08,England / SEPD,Binstead Primary,Fawley GSP,Wootton Common BSP,Primary,33 / 11,50.719488,-1.2022961,SZ 56409 91399,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88697,2 x 7.5 / 15MVA,No,5.08,0.85,0.14,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,7.50,Red,Upstream Thermal Capacity,,,,
E - FAWL - 09,E - FAWL - 09,England / SEPD,Newport Primary,Fawley GSP,Wootton Common BSP,Primary,33 / 11,50.703387,-1.2922503,SZ 50076 89544,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,"88773, 88786",3 x 15 / 30MVA,No,24.39,5.07,7.35,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.62,0.00,Yes,0.00,13.10,12.12,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - FAWL - 10,E - FAWL - 10,England / SEPD,Ryde Primary,Fawley GSP,Wootton Common BSP,Primary,33 / 11,50.724336,-1.1576577,SZ 59554 91973,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88748,2 x 15 / 30MVA,No,17.13,3.46,4.71,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,8.68,Red,Upstream Thermal Capacity,,,,
E - FAWL - 11,E - FAWL - 11,England / SEPD,Sandown Primary,Fawley GSP,Wootton Common BSP,Primary,33 / 11,50.662071,-1.1542019,SZ 59877 85052,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88733,2 x 7.5 / 15MVA,No,11.89,2.61,4.04,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,7.34,Red,Upstream Thermal Capacity,,,,
E - FAWL - 12,E - FAWL - 12,England / SEPD,Shalfleet Primary,Fawley GSP,Wootton Common BSP,Primary,33 / 11,50.696006,-1.4233004,SZ 40828 88643,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88676,2 x 7.5 / 15MVA,No,6.03,1.12,0.87,0.00,0.00,Red,Upstream Thermal Capacity,5MW,1.43,0.00,Yes,0.00,25.00,7.56,Red,Upstream Thermal Capacity,,,,
E - FAWL - 13,E - FAWL - 13,England / SEPD,Ventnor Primary,Fawley GSP,Wootton Common BSP,Primary,33 / 11,50.597745,-1.2080428,SZ 56148 77857,Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,88794,2 x 15 / 30MVA,No,8.80,1.27,0.44,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,16.00,9.59,Red,Upstream Thermal Capacity,,,,
E - FAWL - 14,E - FAWL - 14,England / SEPD,Butts Ash Primary,Fawley GSP,Langley BSP,Primary,33 / 11,50.849954,-1.4058504,SU 41923 05772,,88095,2 x 15 / 30MVA,No,13.23,2.71,1.37,0.00,8.86,Green,,5MW,0.00,0.00,Yes,0.00,25.00,9.90,Red,Upstream Thermal Capacity,,,,
E - FAWL - 15,E - FAWL - 15,England / SEPD,Langley Primary,Fawley GSP,Langley BSP,Primary,33 / 11,50.810561,-1.360435,SU 45158 01418,,88103,2 x 7.5 / 15MVA,No,9.90,1.43,7.74,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.20,0.00,Yes,0.00,25.00,12.79,Red,Upstream Thermal Capacity,,,,
E - FLEE - 01,E - FLEE - 01,England / SEPD,Fleet-Bramley GSP,N/A,N/A,GSP,400 / 132,51.249944,-0.88150025,SU 78160 50680,,"11920, 11921, 11922, 11923, 12410, 12411",9 x 240MVA,No,1093.26,462.89,582.78,226.77,N/A,Green,,5MW,339.64,751.08,Yes,N/A,31.50,24.92,Red,Substation Thermal Capacity,,,"Split the Fleet-Bramley 132kV network and transfer Burghfield and Reading BSP's to the new Bramley 132kV board (Jul-30)

Replace the 132kV board with 40kA break / 100kA make switchgear at the Fleet GSP site",Aug-31
E - FLEE - 02,E - FLEE - 02,England / SEPD,Aldershot BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.231739,-0.77076743,SU 85922 48779,,"10130, 12914",3 x 45 / 90MVA,No,110.41,26.93,36.11,0.00,0.00,Red,Substation Thermal Capacity,5MW,3.65,0.40,Yes,0.00,31.50,4.40,Red,Upstream Thermal Capacity,,,,
E - FLEE - 03,E - FLEE - 03,England / SEPD,Alton BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.152594,-0.96149453,SU 72730 39772,,"10330, 12603",2 x 90MVA,No,66.63,15.81,47.69,0.00,22.91,Green,,5MW,48.90,85.09,Yes,0.00,25.00,18.67,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"Establish a new 132kV switching station in the area of the Winchester tee point that connects Fleet GSP, Nusling GSP, Alton BSP and Fernhurst BSP ",Nov-29,Replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Feb-29
E - FLEE - 04,E - FLEE - 04,England / SEPD,Bracknell BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.417297,-0.76430175,SU 86026 69422,,"13062, 13083, 13108",2 x 45 / 90MVA + 2 x 65 / 90MVA,No,119.63,34.62,75.82,0.00,63.67,Green,,5MW,41.13,1.16,Yes,0.00,31.50,22.01,Red,Upstream Thermal Capacity,,,,
E - FLEE - 05,E - FLEE - 05,England / SEPD,Burghfield (Main) BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.429451,-1.0028498,SU 69420 70521,,"12630, 13168",2 x 45 / 90MVA,No,55.54,10.39,44.59,0.00,34.82,Green,,5MW,51.68,3.00,Yes,0.00,31.50,15.22,Red,Upstream Thermal Capacity,,,,
E - FLEE - 06,E - FLEE - 06,England / SEPD,Burghfield (Reserve) BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.429473,-1.0026164,SU 69436 70524,,13167,2 x 45 / 90MVA,No,51.90,7.48,19.67,5.00,52.90,Green,,5MW,30.64,39.78,Yes,0.00,31.50,14.05,Red,Upstream Thermal Capacity,,,,
E - FLEE - 07,E - FLEE - 07,England / SEPD,Camberley (Main) BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.327873,-0.75947261,SU 86530 59483,,"13187, 13288",2 x 45 / 90MVA,No,73.85,27.60,18.19,0.00,31.73,Green,,5MW,0.53,0.23,Yes,0.00,25.00,13.58,Red,Upstream Thermal Capacity,,,,
E - FLEE - 08,E - FLEE - 08,England / SEPD,Camberley (Reserve) BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.327873,-0.75947261,SU 86530 59483,,13305,2 x 45 / 90MVA,No,54.78,15.82,32.70,0.00,42.73,Green,,5MW,0.41,0.25,Yes,0.00,25.00,13.40,Red,Upstream Thermal Capacity,,,,
E - FLEE - 09,E - FLEE - 09,England / SEPD,Coxmoor Wood BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.251153,-0.87912099,SU 78324 50817,,14130,2 x 45 / 90MVA,No,84.17,12.13,23.25,10.97,20.48,Green,,5MW,34.09,31.90,Yes,0.00,25.00,16.04,Red,Upstream Thermal Capacity,,,Add a 3rd 90MVA transformer,Dec-31
E - FLEE - 10,E - FLEE - 10,England / SEPD,Fernhurst BSP,Fleet-Bramley GSP,N/A,BSP,133 / 33,51.047896,-0.76706082,SU 86523 28339,,"12813, 15730",2 x 45 / 90MVA,No,75.66,18.68,41.36,0.00,18.23,Green,,5MW,31.29,48.26,Yes,0.00,17.50,15.73,Red,Upstream Thermal Capacity,"Establish a new 132kV switching station in the area of the Winchester tee point that connects Fleet GSP, Nusling GSP, Alton BSP and Fernhurst BSP ",Nov-29,,
E - FLEE - 11,E - FLEE - 11,England / SEPD,Maidenhead BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.511249,-0.75360552,SU 86592 79883,,"13008, 13009, 13010",1 x 45 / 90MVA + 1 x 65 / 90MVA,No,70.89,17.96,37.47,0.00,23.18,Green,,5MW,0.00,18.50,Yes,0.00,31.50,12.33,Red,Upstream Thermal Capacity,,,,
E - FLEE - 12,E - FLEE - 12,England / SEPD,Pyestock BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.284088,-0.81213017,SU 82940 54553,,"21632, 21634",1 x 45 / 90MVA,No,32.62,6.77,77.45,0.00,35.76,Green,,5MW,30.48,0.00,Yes,0.00,25.00,17.57,Red,Upstream Thermal Capacity,,,,
E - FLEE - 13,E - FLEE - 13,England / SEPD,Reading BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.45877,-0.92704155,SU 74642 73856,,"12501, 12533, 12534, 21930",2 x 45 / 90MVA + 1 x 55 / 90MVA,No,123.57,42.56,66.73,0.00,0.00,Red,Substation Thermal Capacity,5MW,15.69,51.80,Yes,0.00,25.00,25.17,Red,Upstream Thermal Capacity & Substation Fault Level,,,Add a 4th 90MVA transformer,Sep-26
E - FLEE - 14,E - FLEE - 14,England / SEPD,Reading Town BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.461457,-0.97105467,SU 71580 74111,,"12762, 22030",2 x 45 / 90MVA,No,52.70,15.49,19.65,0.00,52.74,Green,,5MW,0.57,0.00,Yes,0.00,17.50,15.07,Red,Upstream Thermal Capacity,,,,
E - FLEE - 15,E - FLEE - 15,England / SEPD,Wokingham BSP,Fleet-Bramley GSP,N/A,BSP,132 / 33,51.402441,-0.85724149,SU 79589 67665,,"12576, 25616",2 x 45 / 90MVA,No,25.30,6.89,12.12,0.00,83.66,Green,,5MW,0.00,0.13,Yes,0.00,31.50,13.37,Red,Upstream Thermal Capacity,,,,
E - FLEE - 16,E - FLEE - 16,England / SEPD,Aldershot Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.232226,-0.76998103,SU 85976 48834,,12203,2 x 15 / 30MVA,No,10.93,2.44,2.96,0.00,0.00,Red,Upstream Thermal Capacity,5MW,2.28,0.12,Yes,0.00,25.00,8.35,Red,Upstream Thermal Capacity,,,,
E - FLEE - 17,E - FLEE - 17,England / SEPD,Farnham Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.217907,-0.79125349,SU 84517 47217,,87017,1 x 20MVA + 1 x 15 / 30MVA,No,15.78,4.03,7.81,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,6.90,Red,Upstream Thermal Capacity,Replace existing rutter pole 33kV overhead line sections between Aldershot BSP and Farnham Primary with 33kV cable,Apr-26,,
E - FLEE - 18,E - FLEE - 18,England / SEPD,Godalming Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.190421,-0.6170161,SU 96743 44375,,87020,2 x 15 / 30MVA,No,16.82,4.21,3.97,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.02,Yes,0.00,13.10,4.98,Red,Upstream Thermal Capacity,,,,
E - FLEE - 19,E - FLEE - 19,England / SEPD,Hindhead Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.120751,-0.7350071,SU 88631 36479,,87018,3 x 15 / 30MVA,No,10.76,2.96,2.78,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.20,Yes,0.00,20.00,4.02,Red,Upstream Thermal Capacity,,,,
E - FLEE - 20,E - FLEE - 20,England / SEPD,Laburnum Road Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.246972,-0.76900031,SU 86017 50475,,17950,3 x 12 / 24MVA,No,21.04,4.40,9.91,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.13,0.00,Yes,0.00,25.00,8.34,Red,Upstream Thermal Capacity,,,,
E - FLEE - 21,E - FLEE - 21,England / SEPD,Milford Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.178561,-0.64632756,SU 94719 43018,,87019,2 x 12 / 24MVA,No,11.78,3.71,4.42,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,20.00,4.74,Red,Upstream Thermal Capacity,,,,
E - FLEE - 22,E - FLEE - 22,England / SEPD,Normandy Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.267587,-0.66518648,SU 93221 52894,,87021,1 x 6.25MVA,Yes,2.14,0.31,1.43,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,16.00,2.28,Red,Upstream Thermal Capacity,,,,
E - FLEE - 23,E - FLEE - 23,England / SEPD,Tongham Primary,Fleet-Bramley GSP,Aldershot BSP,Primary,33 / 11,51.23774,-0.73639986,SU 88310 49487,,12442,2 x 15 / 30MVA,No,14.73,3.37,2.84,0.00,0.00,Red,Upstream Thermal Capacity,5MW,1.24,0.07,Yes,0.00,16.00,7.85,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits between Aldershot BSP and Tongham Primary and remove Farnborough from the Aldershot - Tongham 33kV circuit ,Mar-28,,
E - FLEE - 24,E - FLEE - 24,England / SEPD,Alresford Primary,Fleet-Bramley GSP,Alton BSP,Primary,33 / 11,51.088816,-1.1491999,SU 59684 32511,,10050,2 x 10MVA,No,10.72,2.88,2.98,0.00,0.30,Red,Substation Thermal Capacity,5MW,0.00,4.77,Yes,0.00,13.10,7.75,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Alton BSP and Alresord Primary,Mar-28,Replace both transformers with 15 / 30MVA units,Mar-28
E - FLEE - 25,E - FLEE - 25,England / SEPD,Alton Local Primary,Fleet-Bramley GSP,Alton BSP,Primary,33 / 11,51.151139,-0.96575932,SU 72434 39606,,"10250, 10251",2 x 12 / 24MVA,No,25.07,5.23,6.56,0.00,18.47,Green,,5MW,0.24,0.40,Yes,0.00,13.10,10.93,Red,Upstream Thermal Capacity,,,,
E - FLEE - 26,E - FLEE - 26,England / SEPD,Bordon Primary,Fleet-Bramley GSP,Alton BSP,Primary,33 / 11,51.110823,-0.82634825,SU 82256 35269,,12150,3 X 10MVA,No,18.55,3.07,7.35,0.00,1.14,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,11.48,Red,Upstream Thermal Capacity,Establish a new Primary substation Bordon North including 2 x 7.5 / 15MVA transformers fed via 2 x new 33kV circuits from Alton BSP and 1 x 33kV circuit to the existing Bordon Primary ,Sep-26,,
E - FLEE - 27,E - FLEE - 27,England / SEPD,Herriard Primary,Fleet-Bramley GSP,Alton BSP,Primary,33 / 11,51.200071,-1.0457323,SU 66770 44972,,12393,1 x 7.5MVA + 1 x 10MVA,No,5.09,0.73,0.09,0.00,2.36,Green,,5MW,6.65,0.00,Yes,0.00,16.00,5.02,Red,Upstream Thermal Capacity,,,,
E - FLEE - 28,E - FLEE - 28,England / SEPD,Five Oaks Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,51.050213,-0.42282521,TQ 10647 29057,,12196,2 x 7.5 / 15MVA,No,9.30,1.34,3.82,0.00,2.64,Green,,5MW,0.95,0.00,Yes,0.00,13.10,7.00,Red,Upstream Thermal Capacity,,,,
E - FLEE - 29,E - FLEE - 29,England / SEPD,Haslemere Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,51.077775,-0.72662903,SU 89300 31710,,16850,1 x 20MVA + 1 x 15 / 30MVA,No,16.49,2.72,3.61,0.00,7.54,Green,,5MW,0.00,0.11,Yes,0.00,25.00,11.17,Red,Upstream Thermal Capacity,,,,
E - FLEE - 30,E - FLEE - 30,England / SEPD,Haslingborne Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,50.973539,-0.60288554,SU 98188 20276,,16450,2 x 10MVA,No,6.48,1.44,0.97,0.00,5.97,Green,,5MW,0.00,0.00,Yes,0.00,25.00,3.80,Red,Upstream Thermal Capacity,,,Replace both transformers with 12 / 24MVA units,Nov-26
E - FLEE - 31,E - FLEE - 31,England / SEPD,Langley Court Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,51.055166,-0.84785962,SU 80847 29056,,18150,2 x 12 / 24MVA,No,8.87,2.24,8.80,0.00,7.16,Green,,5MW,0.00,0.00,Yes,0.00,25.00,12.48,Red,Upstream Thermal Capacity,,,,
E - FLEE - 32,E - FLEE - 32,England / SEPD,Midhurst Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,50.968682,-0.74631968,SU 88127 19555,,19850,2 x 15 / 30MVA,No,11.48,3.14,2.69,0.00,15.30,Green,,5MW,0.95,2.00,Yes,0.00,13.10,10.59,Red,Upstream Thermal Capacity,,,,
E - FLEE - 33,E - FLEE - 33,England / SEPD,Petersfield Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,51.005395,-0.94421714,SU 74173 23420,,21050,2 x 15 / 30MVA,No,19.01,4.23,8.68,0.00,4.25,Green,,5MW,0.24,0.15,Yes,0.00,13.10,11.34,Red,Upstream Thermal Capacity,,,,
E - FLEE - 34,E - FLEE - 34,England / SEPD,Plaistow Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,51.056914,-0.54497086,TQ 02071 29626,,21150,2 x 7.5 / 15MVA,No,5.02,0.80,15.45,0.00,1.86,Amber,Substation Thermal Capacity,5MW,4.75,0.00,Yes,0.00,25.00,7.85,Red,Upstream Thermal Capacity,,,Replace both transformers with 15 / 30MVA units,Apr-28
E - FLEE - 35,E - FLEE - 35,England / SEPD,Preston Candover Primary,Fleet-Bramley GSP,Fernhurst BSP,Primary,33 / 11,51.166193,-1.1306863,SU 60879 41131,,21550,2 x 7.5 / 15MVA,No,5.57,0.93,9.14,0.00,3.82,Green,,5MW,0.00,0.00,Yes,0.00,25.00,7.37,Red,Upstream Thermal Capacity,,,,
E - FLEE - 36,E - FLEE - 36,England / SEPD,Ascot Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 11,51.411326,-0.68409816,SU 91615 68855,,87217,2 x 15 / 30MVA,No,13.13,4.62,2.38,0.00,17.79,Green,,5MW,0.00,0.00,Yes,0.00,25.00,9.34,Red,Upstream Thermal Capacity,,,,
E - FLEE - 37,E - FLEE - 37,England / SEPD,Bagshot Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 11,51.363474,-0.69255137,SU 91122 63523,,87218,2 x 12 / 24MVA,No,12.79,2.51,5.06,0.00,7.48,Green,,5MW,0.00,0.00,Yes,0.00,20.00,8.23,Red,Upstream Thermal Capacity,,,,
E - FLEE - 38,E - FLEE - 38,England / SEPD,Bracknell Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 11,51.417065,-0.76360335,SU 86075 69397,,87219,3 x 20 / 40MVA,No,33.08,9.28,15.46,0.00,31.36,Green,,5MW,0.00,0.11,Yes,0.00,20.00,17.75,Red,Upstream Thermal Capacity,,,,
E - FLEE - 39,E - FLEE - 39,England / SEPD,Chobham Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 11,51.359776,-0.60574616,SU 97173 63223,,87220,2 x 7.5 / 11MVA,No,10.43,2.94,4.91,0.00,0.11,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,8.26,Red,Upstream Thermal Capacity,,,Replace both transformers with 12 / 24MVA units,Oct-26
E - FLEE - 40,E - FLEE - 40,England / SEPD,Easthampstead Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 11,51.39725,-0.76308822,SU 86148 67194,,87221,2 x 15 / 30MVA,No,16.95,3.37,3.47,0.00,9.03,Green,,5MW,0.09,0.00,Yes,0.00,25.00,10.80,Red,Upstream Thermal Capacity,,,,
E - FLEE - 41,E - FLEE - 41,England / SEPD,MVEE Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 11,51.384081,-0.59139871,SU 98120 65945,,87223,2 x 15 / 30MVA,No,5.59,1.01,4.02,0.00,18.01,Green,,5MW,3.04,0.00,Yes,0.00,13.10,8.07,Red,Upstream Thermal Capacity,,,,
E - FLEE - 42,E - FLEE - 42,England / SEPD,Sunninghill Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 6.6,51.399749,-0.65363807,SU 93757 67606,,87224,2 x 12 / 24MVA,No,9.84,2.42,1.55,0.00,11.96,Green,,5MW,0.00,0.00,Yes,0.00,20.00,8.72,Red,Upstream Thermal Capacity,,,,
E - FLEE - 43,E - FLEE - 43,England / SEPD,Warfield Primary,Fleet-Bramley GSP,Bracknell BSP,Primary,33 / 11,51.434774,-0.75039344,SU 86960 71382,,87225,2 x 15 / 30MVA,No,20.25,4.81,3.96,0.00,5.75,Green,,5MW,0.00,1.00,Yes,0.00,13.10,10.40,Red,Upstream Thermal Capacity,,,,
E - FLEE - 44,E - FLEE - 44,England / SEPD,Courages Primary,Fleet-Bramley GSP,Burghfield (Main) BSP,Primary,33 / 11,51.420707,-0.98045501,SU 70990 69570,,86628,2 x 15 / 30MVA,No,13.27,5.39,12.55,0.00,6.39,Green,,5MW,4.28,2.00,Yes,0.00,13.10,10.58,Red,Upstream Thermal Capacity,,,,
E - FLEE - 45,E - FLEE - 45,England / SEPD,Green Park Primary,Fleet-Bramley GSP,Burghfield (Main) BSP,Primary,33 / 11,51.424681,-1.0006598,SU 69579 69993,,86644,2 x 20 / 40MVA,No,10.22,2.81,23.46,0.00,9.08,Green,,5MW,0.00,0.00,Yes,0.00,25.00,10.45,Red,Upstream Thermal Capacity,,,,
E - FLEE - 46,E - FLEE - 46,England / SEPD,Kentwood Hill Primary,Fleet-Bramley GSP,Burghfield (Main) BSP,Primary,33 / 11,51.461438,-1.0355136,SU 67102 74048,,86629,2 x 20 / 28MVA,No,18.04,3.77,0.91,0.00,7.90,Green,,5MW,0.00,0.00,Yes,0.00,16.00,11.47,Red,Upstream Thermal Capacity,,,,
E - FLEE - 47,E - FLEE - 47,England / SEPD,Whitley Wood Primary,Fleet-Bramley GSP,Burghfield (Main) BSP,Primary,33 / 11,51.421348,-0.95423686,SU 72812 69667,,86637,2 x 15 / 30MVA,No,13.73,3.73,4.88,0.00,20.57,Green,,5MW,0.00,1.00,Yes,0.00,25.00,9.26,Red,Upstream Thermal Capacity,,,,
E - FLEE - 48,E - FLEE - 48,England / SEPD,Wilson Road Primary,Fleet-Bramley GSP,Burghfield (Main) BSP,Primary,33 / 11,51.454493,-1.0049612,SU 69235 73304,,86638,2 x 15 / 30MVA,No,14.71,3.19,2.79,0.00,12.48,Green,,5MW,0.00,0.00,Yes,0.00,25.00,11.84,Red,Upstream Thermal Capacity,,,,
E - FLEE - 49,E - FLEE - 49,England / SEPD,Goring Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.54174,-1.1318284,SU 60305 82895,,86676,2 x 7.5 / 15MVA,No,6.20,1.24,0.21,0.00,9.99,Green,,5MW,6.76,0.00,Yes,0.00,25.00,7.62,Red,Upstream Thermal Capacity,,,,
E - FLEE - 50,E - FLEE - 50,England / SEPD,Mortimer Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.372583,-1.107289,SU 62236 64103,,86630,1 x 7.5 / 15MVA,Yes,8.01,1.27,2.65,0.00,4.73,Green,,5MW,0.00,0.00,Yes,0.00,13.10,6.49,Red,Upstream Thermal Capacity,,,,
E - FLEE - 51,E - FLEE - 51,England / SEPD,Padworth Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.390105,-1.1068476,SU 62243 66052,,86631,1 x 7.5 / 10.5MVA,Yes,3.22,0.46,0.12,0.00,3.80,Green,,5MW,0.00,0.00,Yes,0.00,13.10,4.85,Red,Upstream Thermal Capacity,,,,
E - FLEE - 52,E - FLEE - 52,England / SEPD,Pangbourne Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.480757,-1.0947532,SU 62960 76144,,86632,2 x 15 / 30MVA,No,9.54,2.04,1.28,0.00,18.16,Green,,5MW,0.00,0.00,Yes,0.00,25.00,9.16,Red,Upstream Thermal Capacity,,,,
E - FLEE - 53,E - FLEE - 53,England / SEPD,Trash Green Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.413862,-1.0487087,SU 66254 68745,,86636,2 x 7.5 / 15MVA,No,10.07,2.07,3.33,0.00,1.85,Green,,5MW,1.79,0.00,Yes,0.00,16.00,8.53,Red,Upstream Thermal Capacity,,,,
E - FLEE - 54,E - FLEE - 54,England / SEPD,Woodcote Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.529859,-1.0726605,SU 64425 81624,,86639,1 x 7.5MVA + 1 x 10MVA,No,4.04,0.89,1.33,0.00,4.72,Green,,5MW,0.00,0.78,Yes,0.00,16.00,3.99,Red,Upstream Thermal Capacity,,,,
E - FLEE - 55,E - FLEE - 55,England / SEPD,Southcote Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.436827,-1.0202497,SU 68199 71325,,86634,2 x 15MVA,No,7.58,1.60,5.59,5.00,7.57,Green,,5MW,0.00,5.00,Yes,0.00,16.00,11.85,Red,Upstream Thermal Capacity,Replace sections of existing 33kV overhead line between Southcote Primary and Theale Primary with underground cable,Mar-29,,
E - FLEE - 56,E - FLEE - 56,England / SEPD,Theale Primary,Fleet-Bramley GSP,Burghfield (Reserve) BSP,Primary,33 / 11,51.434443,-1.0698459,SU 64755 71015,,86633,2 x 12 / 24MVA,No,8.08,1.86,5.16,0.00,12.30,Green,,5MW,0.24,2.00,Yes,0.00,20.00,8.07,Red,Upstream Thermal Capacity,Replace sections of existing 33kV overhead line between Southcote Primary and Theale Primary with underground cable,Mar-29,,
E - FLEE - 57,E - FLEE - 57,England / SEPD,Camberley Primary,Fleet-Bramley GSP,Camberley (Main) BSP,Primary,33 / 11,51.327586,-0.7587053,SU 86584 59452,,"87315, 87323",3 x 20 / 40MVA,No,20.48,8.93,11.48,0.00,31.73,Green,,5MW,0.00,0.00,Yes,0.00,25.00,14.87,Red,Upstream Thermal Capacity,,,,
E - FLEE - 58,E - FLEE - 58,England / SEPD,Crowthorne Primary,Fleet-Bramley GSP,Camberley (Main) BSP,Primary,33 / 11,51.371953,-0.78787716,SU 84470 64352,,87324,2 x 7.5 / 15MVA + 1 x 12 / 24MVA,No,20.83,3.00,2.35,0.00,6.17,Green,,5MW,0.00,0.23,Yes,0.00,25.00,13.51,Red,Upstream Thermal Capacity,,,,
E - FLEE - 59,E - FLEE - 59,England / SEPD,Kings Ride Primary,Fleet-Bramley GSP,Camberley (Main) BSP,Primary,33 / 11,51.346119,-0.74431997,SU 87551 61530,,87320,2 x 15 / 24.5MVA,No,11.87,2.88,1.73,0.00,10.28,Green,,5MW,0.00,0.00,Yes,0.00,13.10,9.72,Red,Upstream Thermal Capacity,,,,
E - FLEE - 60,E - FLEE - 60,England / SEPD,Sandhurst Primary,Fleet-Bramley GSP,Camberley (Main) BSP,Primary,33 / 11,51.34132,-0.80121898,SU 83597 60930,,87322,2 x 15 / 30MVA,No,20.01,3.99,2.63,0.00,6.46,Green,,5MW,0.53,0.00,Yes,0.00,13.10,9.25,Red,Upstream Thermal Capacity,,,,
E - FLEE - 61,E - FLEE - 61,England / SEPD,Cove Primary,Fleet-Bramley GSP,Camberley (Reserve) BSP,Primary,33 / 11,51.296164,-0.77631976,SU 85415 55937,,87316,2 x 12 / 24MVA,No,9.67,2.21,3.03,0.00,10.75,Green,,5MW,0.00,0.00,Yes,0.00,13.10,8.28,Red,Upstream Thermal Capacity,,,,
E - FLEE - 62,E - FLEE - 62,England / SEPD,Farnborough Primary,Fleet-Bramley GSP,Camberley (Reserve) BSP,Primary,33 / 11,51.277666,-0.73395721,SU 88404 53930,,87318,2 x 15 / 30MVA,No,14.06,2.87,7.56,0.00,9.54,Green,,5MW,0.00,0.25,Yes,0.00,13.10,8.23,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits between Aldershot BSP and Tongham Primary and remove Farnborough from the Aldershot - Tongham 33kV circuit ,Mar-28,,
E - FLEE - 63,E - FLEE - 63,England / SEPD,Frimley Primary,Fleet-Bramley GSP,Camberley (Reserve) BSP,Primary,33 / 11,51.313835,-0.74241777,SU 87745 57942,,87319,2 x 15 / 30MVA,No,19.30,4.38,16.28,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.41,0.00,Yes,0.00,12.50,9.07,Red,Upstream Thermal Capacity,,,,
E - FLEE - 64,E - FLEE - 64,England / SEPD,Hawley Primary,Fleet-Bramley GSP,Camberley (Reserve) BSP,Primary,33 / 11,51.311848,-0.76789653,SU 85973 57691,,87408,2 x 15 / 30MVA,No,10.11,1.74,1.27,0.00,17.31,Green,,5MW,0.00,0.00,Yes,0.00,13.10,4.35,Red,Upstream Thermal Capacity,,,,
E - FLEE - 65,E - FLEE - 65,England / SEPD,Queensmead Primary,Fleet-Bramley GSP,Camberley (Reserve) BSP,Primary,33 / 11,51.293632,-0.75276547,SU 87062 55683,,87321,2 x 10MVA,No,6.16,1.60,4.56,0.00,3.55,Green,,5MW,0.00,0.00,Yes,0.00,13.10,8.42,Red,Upstream Thermal Capacity,,,,
E - FLEE - 66,E - FLEE - 66,England / SEPD,Coxmoor Wood Primary,Fleet-Bramley GSP,Coxmoor Wood BSP,Primary,33 / 11,51.250818,-0.87983124,SU 78275 50779,,87409,1 x 10 / 14MVA,Yes,9.95,1.50,1.11,0.00,7.72,Green,,5MW,0.06,0.00,Yes,0.00,16.00,6.91,Red,Upstream Thermal Capacity,,,,
E - FLEE - 67,E - FLEE - 67,England / SEPD,Crookham Primary,Fleet-Bramley GSP,Coxmoor Wood BSP,Primary,33 / 11,51.273928,-0.83014011,SU 81702 53403,,87410,2 x 15 / 30MVA,No,8.74,1.46,0.76,0.00,19.19,Green,,5MW,0.00,0.00,Yes,0.00,25.00,10.64,Red,Upstream Thermal Capacity,,,,
E - FLEE - 68,E - FLEE - 68,England / SEPD,Hitches Lane Primary,Fleet-Bramley GSP,Coxmoor Wood BSP,Primary,33 / 11,51.286525,-0.86195584,SU 79461 54769,,87411,2 x 20 / 40MVA,No,21.85,5.60,9.47,0.00,0.00,Red,Substation Thermal Capacity,5MW,4.05,0.00,Yes,0.00,25.00,9.50,Red,Upstream Thermal Capacity,,,,
E - FLEE - 69,E - FLEE - 69,England / SEPD,Hook Primary,Fleet-Bramley GSP,Coxmoor Wood BSP,Primary,33 / 11,51.278548,-0.96049275,SU 72602 53780,,87124,2 x 15 / 30MVA,No,13.44,2.67,6.30,0.00,11.03,Green,,5MW,0.00,0.00,Yes,0.00,25.00,8.33,Red,Upstream Thermal Capacity,,,,
E - FLEE - 70,E - FLEE - 70,England / SEPD,Wrecclesham Primary,Fleet-Bramley GSP,Coxmoor Wood BSP,Primary,33 / 11,51.192144,-0.8266165,SU 82093 44312,,87412,2 x 15 / 30MVA,No,12.12,2.45,2.80,0.00,18.06,Green,,5MW,0.00,0.00,Yes,0.00,25.00,8.08,Red,Upstream Thermal Capacity,Replace existing rutter pole 33kV overhead line sections between Coxmor Wood BSP and Wrecclesham Primary with 33kV cable,Oct-26,,
E - FLEE - 71,E - FLEE - 71,England / SEPD,Braywick Road Primary,Fleet-Bramley GSP,Maidenhead BSP,Primary,33 / 11,51.518471,-0.72033112,SU 88887 80726,,86322,2 x 15 / 30MVA,No,16.62,4.16,6.34,0.00,7.51,Green,,5MW,0.00,0.00,Yes,0.00,13.10,8.62,Red,Upstream Thermal Capacity,,,,
E - FLEE - 72,E - FLEE - 72,England / SEPD,Cordwallis Primary,Fleet-Bramley GSP,Maidenhead BSP,Primary,33 / 11,51.528732,-0.72872194,SU 88285 81857,,87505,2 x 15 / 30MVA,No,16.64,6.00,7.89,0.00,6.48,Green,,5MW,0.00,0.00,Yes,0.00,25.00,9.66,Red,Upstream Thermal Capacity,,,,
E - FLEE - 73,E - FLEE - 73,England / SEPD,Knowl Hill Primary,Fleet-Bramley GSP,Maidenhead BSP,Primary,33 / 11,51.504816,-0.80771168,SU 82849 79105,,87506,2 x 6.3MVA,No,3.37,0.72,0.31,0.00,4.63,Green,,5MW,0.00,0.65,Yes,0.00,25.00,5.49,Red,Upstream Thermal Capacity,,,,
E - FLEE - 74,E - FLEE - 74,England / SEPD,Maidenhead Primary,Fleet-Bramley GSP,Maidenhead BSP,Primary,33 / 11,51.510519,-0.75516733,SU 86485 79800,,87504,3 x 15 / 18.7MVA,No,21.20,6.41,12.21,0.00,18.38,Green,,5MW,0.00,0.00,Yes,0.00,13.10,13.78,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - FLEE - 75,E - FLEE - 75,England / SEPD,Temple Farm Primary,Fleet-Bramley GSP,Maidenhead BSP,Primary,33 / 11,51.547472,-0.78743054,SU 84178 83872,,87507,1 x 4MVA,Yes,2.88,0.72,0.73,0.00,1.89,Green,,5MW,0.00,0.00,Yes,0.00,25.00,2.83,Red,Upstream Thermal Capacity,,,,
E - FLEE - 76,E - FLEE - 76,England / SEPD,Farnboro Airfield Primary,Fleet-Bramley GSP,Pyestock BSP,Primary,33 / 11,51.28274,-0.77060066,SU 85839 54451,,87417,2 x 20 / 40MVA,No,9.65,2.78,2.82,0.00,7.56,Green,,5MW,0.00,0.00,Yes,0.00,25.00,8.84,Red,Upstream Thermal Capacity,,,,
E - FLEE - 77,E - FLEE - 77,England / SEPD,Pyestock Primary,Fleet-Bramley GSP,Pyestock BSP,Primary,33 / 11,51.284088,-0.81213017,SU 82940 54553,,21651,2 x 12 / 24MVA,No,2.70,1.29,11.45,0.00,10.32,Green,,5MW,0.00,0.00,Yes,0.00,20.00,9.64,Red,Upstream Thermal Capacity,,,,
E - FLEE - 78,E - FLEE - 78,England / SEPD,Henley Primary,Fleet-Bramley GSP,Reading BSP,Primary,33 / 11,51.535587,-0.90464784,SU 76070 82422,,86920,2 x 15 / 30MVA,No,16.84,3.71,4.53,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,9.30,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - FLEE - 79,E - FLEE - 79,England / SEPD,Kidmore End Primary,Fleet-Bramley GSP,Reading BSP,Primary,33 / 11,51.498466,-0.99366056,SU 69953 78205,,86912,2 x 12 / 24MVA,No,7.53,1.82,0.62,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,4.28,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - FLEE - 80,E - FLEE - 80,England / SEPD,Little Hungerford Primary,Fleet-Bramley GSP,Reading BSP,Primary,33 / 11,51.442159,-0.91692717,SU 75372 72019,,86813,3 x 15 / 21MVA,No,23.58,6.94,10.53,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,17.09,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - FLEE - 81,E - FLEE - 81,England / SEPD,Northumberland Avenue Primary,Fleet-Bramley GSP,Reading BSP,Primary,33 / 11,51.434236,-0.96264619,SU 72207 71092,,86913,2 x 15 / 21MVA,No,12.84,4.15,4.45,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.30,Yes,0.00,25.00,17.05,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - FLEE - 82,E - FLEE - 82,England / SEPD,Reading Primary,Fleet-Bramley GSP,Reading BSP,Primary,33 / 11,51.458165,-0.92778979,SU 74591 73788,,86914,3 x 15 / 21MVA,No,23.84,7.36,18.87,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.10,0.00,Yes,0.00,20.00,17.32,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - FLEE - 83,E - FLEE - 83,England / SEPD,Silver Street Primary,Fleet-Bramley GSP,Reading BSP,Primary,33 / 11,51.449812,-0.96589104,SU 71957 72821,,86915,2 x 20 / 28MVA,No,16.95,3.52,3.31,0.00,0.00,Red,Upstream Thermal Capacity,5MW,1.14,0.00,Yes,0.00,13.10,14.78,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - FLEE - 84,E - FLEE - 84,England / SEPD,Twyford Primary,Fleet-Bramley GSP,Reading BSP,Primary,33 / 11,51.48058,-0.87198034,SU 78430 76339,,86916,2 x 7.5 / 15MVA,No,11.74,2.91,0.91,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.13,0.00,Yes,0.00,13.10,7.72,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - FLEE - 85,E - FLEE - 85,England / SEPD,Caversham Primary,Fleet-Bramley GSP,Reading Town BSP,Primary,33 / 11,51.476173,-0.9717028,SU 71512 75747,,86812,2 x 15 / 30MVA,No,11.35,2.06,0.70,0.00,16.60,Green,,5MW,0.00,0.00,Yes,0.00,13.10,9.61,Red,Upstream Thermal Capacity,,,,
E - FLEE - 86,E - FLEE - 86,England / SEPD,Reading Town Primary,Fleet-Bramley GSP,Reading Town BSP,Primary,33 / 11,51.461561,-0.97162812,SU 71540 74122,,"12106, 86815",4 x 15 / 30MVA,No,27.75,7.80,14.43,0.00,52.74,Green,,5MW,0.57,0.00,Yes,0.00,13.10,9.78,Red,Upstream Thermal Capacity,,,,
E - FLEE - 87,E - FLEE - 87,England / SEPD,The Mall Primary,Fleet-Bramley GSP,Reading Town BSP,Primary,33 / 11,51.454136,-0.97497561,SU 71319 73293,,86816,2 x 20 / 40MVA,No,14.48,3.83,4.52,0.00,13.15,Green,,5MW,0.00,0.00,Yes,0.00,13.10,10.92,Red,Upstream Thermal Capacity,,,,
E - FLEE - 88,E - FLEE - 88,England / SEPD,Elms Road Primary,Fleet-Bramley GSP,Wokingham BSP,Primary,33 / 11,51.410027,-0.83594476,SU 81057 68532,,87222,2 x 15 / 24.5MVA,No,16.99,4.65,3.47,0.00,4.22,Green,,5MW,0.00,0.33,Yes,0.00,25.00,10.05,Red,Upstream Thermal Capacity,,,,
E - FLEE - 89,E - FLEE - 89,England / SEPD,Peacock Farm Primary,Fleet-Bramley GSP,Wokingham BSP,Primary,33 / 11,51.411076,-0.78252935,SU 84770 68709,,12333,2 x 7.5 / 15MVA,No,5.03,1.24,6.85,0.00,5.65,Green,,5MW,0.00,0.05,Yes,0.00,25.00,7.99,Red,Upstream Thermal Capacity,,,,
E - FLEE - 90,E - FLEE - 90,England / SEPD,Wokingham Primary,Fleet-Bramley GSP,Wokingham BSP,Primary,33 / 11,51.402441,-0.85724149,SU 79589 67665,,87228,2 x 15 / 30MVA,No,8.94,2.20,1.80,0.00,18.48,Green,,5MW,0.00,0.00,Yes,0.00,25.00,8.67,Red,Upstream Thermal Capacity,,,,
E - IVEE - 01,E - IVEE - 01,England / SEPD,Iver 66kV GSP,N/A,N/A,GSP,275 / 66,51.541765,-0.49770629,TQ 04280 83610,,"26447, 26448, 27060, 27061",2 x 120MVA + 2 x 180MVA,No,157.33,57.50,176.77,0.00,N/A,Green,,5MW,1.09,0.88,No,N/A,40.00,20.92,Green,,,,,
E - IVEE - 02,E - IVEE - 02,England / SEPD,Hillingdon Primary,Iver 66kV GSP,N/A,Primary,66 / 11,51.534129,-0.451964,TQ 07470 82827,,89845,2 x 20 / 40MVA,No,26.63,8.87,4.21,0.00,8.98,Green,,5MW,0.90,0.00,No,44.16,25.00,25.49,Red,Substation Fault Level,,,,
E - IVEE - 03,E - IVEE - 03,England / SEPD,Northolt Primary,Iver 66kV GSP,N/A,Primary,66 / 11,51.536961,-0.39303821,TQ 11550 83230,,89871,2 x 20 / 40MVA,No,27.93,6.02,14.55,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.53,No,41.68,13.10,14.00,Red,Substation Fault Level,,,Replace both transformers with 80MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Oct-26
E - IVEE - 04,E - IVEE - 04,England / SEPD,Uxbridge Primary,Iver 66kV GSP,N/A,Primary,66 / 11,51.540502,-0.48759615,TQ 04984 83484,,"89854, 89850",3 x 20 / 28MVA,No,36.49,7.29,32.33,0.00,10.17,Green,,5MW,0.00,0.00,No,60.49,25.00,11.70,Green,,,,Replace all 3 existing transformers with 40MVA units,Jun-28
E - IVEE - 05,E - IVEE - 05,England / SEPD,Yiewsley Primary,Iver 66kV GSP,N/A,Primary,66 / 11,51.517702,-0.47885336,TQ 05643 80961,,"89881, 89876",2 x 30 / 60MVA,No,28.46,9.84,18.75,0.00,18.96,Green,,5MW,0.00,0.35,No,66.49,13.10,11.72,Green,,,,,
E - IVES - 01,E - IVES - 01,England / SEPD,Iver 132kV GSP,N/A,N/A,GSP,400 / 132,51.541765,-0.49770629,TQ 04280 83610,,"17610, 17611, 17612, 17613",4 x 240MVA,No,525.76,236.44,471.18,206.21,N/A,Red,Substation Thermal Capacity,5MW,157.02,358.96,No,N/A,20.00,20.53,Red,Substation Fault Level,"Transmission works:
Replace 3 x 240MVA transformers with 360MVA units",Sep-26,"Replace 132kV switchgear to achieve a rating of 40kA make / 100kA break (Jun-28)

Establish a new Denham B BSP including 2 x 90MVA transformers, transferring Denham Avenue Primary and Gerrards Cross Primary to the new BSP",Jun-30
E - IVES - 02,E - IVES - 02,England / SEPD,Chalvey BSP,Iver 132kV GSP,N/A,BSP,132 / 33,51.504952,-0.60858214,SU 96669 79364,,13031,2 x 45 / 90MVA,No,53.54,10.23,45.19,0.00,0.00,Red,Upstream Thermal Capacity,5MW,3.74,3.96,No,88.03,25.00,13.63,Amber,Upstream Fault Level Constraint,,,,
E - IVES - 03,E - IVES - 03,England / SEPD,Cippenham BSP,Iver 132kV GSP,N/A,BSP,132 / 33,51.507447,-0.61431313,SU 96266 79634,,23525,2 x 45 / 90MVA,No,42.90,11.12,22.27,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.95,0.00,No,95.67,31.50,12.66,Amber,Upstream Fault Level Constraint,Remove Cippenham BSP from the existing Cippenham - Slough 132kV network by installing 2 new 132kV circuits between Iver 132kV GSP and Cippenham BSP,Jun-30,,
E - IVES - 04,E - IVES - 04,England / SEPD,Denham BSP,Iver 132kV GSP,N/A,BSP,132 / 22,51.578245,-0.53251158,TQ 01785 87618,,14640,3 x 22.5 / 45MVA,No,60.13,8.66,11.49,0.00,0.00,Red,Upstream Thermal Capacity,5MW,29.69,38.04,No,26.43,25.00,17.42,Amber,Upstream Fault Level Constraint,"Reinforce section of existing 132kV network between Iver 132kV GSP and Denham BSP to match the rating of the rest of the circuit (Dec-26)

Establish a new Denham B BSP including 2 x 90MVA transformers, transferring Denham Avenue Primary and Gerrards Cross Primary to the new BSP",Jun-30,Replace 2 x 45MVA transformers with 60MVA units,Mar-29
E - IVES - 05,E - IVES - 05,England / SEPD,Longford BSP,Iver 132kV GSP,N/A,BSP,132 / 33,51.480182,-0.50505887,TQ 03910 76751,,"18429, 18431",2 x 45 / 90MVA,No,59.08,8.51,19.07,3.79,0.00,Red,Upstream Thermal Capacity,5MW,43.73,1.90,No,48.38,25.00,15.68,Amber,Upstream Fault Level Constraint,,,,
E - IVES - 06,E - IVES - 06,England / SEPD,Slough BSP,Iver 132kV GSP,N/A,BSP,132 / 33,51.526603,-0.62370728,SU 95574 81752,,"23497, 23498, 23562",2 x 45 / 90MVA,No,108.34,45.04,94.82,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,4.75,0.00,No,125.79,25.00,12.16,Amber,Upstream Fault Level Constraint,"Install a 3rd 132kV circuit between Iver 132kV GSP and Slough BSP (Jun-28)

Remove Cippenham BSP from the existing Cippenham - Slough 132kV network by installing 2 new 132kV circuits between Iver 132kV GSP and Cippenham BSP",Jun-30,Install a 3rd 90MVA transfrormer,Jun-28
E - IVES - 07,E - IVES - 07,England / SEPD,Upton BSP,Iver 132kV GSP,N/A,BSP,132 / 22,51.504952,-0.54851222,TQ 00838 79445,,24639,2 x 40 / 60MVA,No,36.11,11.63,6.35,0.00,0.00,Red,Upstream Thermal Capacity,5MW,8.55,0.00,No,60.08,25.00,15.72,Amber,Upstream Fault Level Constraint,,,,
E - IVES - 08,E - IVES - 08,England / SEPD,Chalvey Primary,Iver 132kV GSP,Chalvey BSP,Primary,33 / 11,51.504952,-0.60858214,SU 96669 79364,,86332,3 x 20 / 40MVA,No,34.67,8.81,10.94,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.57,0.00,No,84.24,25.00,14.83,Green,,,,,
E - IVES - 09,E - IVES - 09,England / SEPD,Petersfield Avenue Primary,Iver 132kV GSP,Chalvey BSP,Primary,33 / 11,51.512992,-0.58759947,SU 98108 80286,,86339,1 x 17 / 21MVA + 2 x 15 / 30MVA,No,18.99,4.87,13.08,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.06,No,53.26,25.00,13.23,Green,,,,,
E - IVES - 10,E - IVES - 10,England / SEPD,Clarence Road Primary,Iver 132kV GSP,Cippenham BSP,Primary,33 / 11,51.480746,-0.62393586,SU 95654 76652,,86347,2 x 17 / 21.5MVA + 1 x 15 / 30MVA,No,27.36,8.52,12.27,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.95,0.00,No,43.77,25.00,14.86,Green,,,,,
E - IVES - 11,E - IVES - 11,England / SEPD,Beaconsfield (Middle Busbars) Primary,Iver 132kV GSP,Denham BSP,Primary,22 / 6.6,51.611789,-0.64847566,SU 93681 91194,,89786,2 x 10MVA,No,10.89,2.91,3.57,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.04,No,12.36,25.00,10.37,Green,,Move Beaconsfield Primary to Loudwater BSP via 2 new 33kV circuits,Mar-30,Replace all transformers in Beaconsfield Primary with 2 x 40MVA 33/11/6.6kV dual winding units and replace all switchgear,Mar-30
E - IVES - 12,E - IVES - 12,England / SEPD,Cokes Lane Primary,Iver 132kV GSP,Denham BSP,Primary,22 / 6.6,51.66737,-0.56643504,SU 99240 97483,,89753,2 x 10 / 12.5MVA,No,5.65,1.35,0.65,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,13.22,13.10,12.06,Amber,Substation Fault Level,,,,
E - IVES - 13,E - IVES - 13,England / SEPD,Denham Avenue Primary,Iver 132kV GSP,Denham BSP,Primary,22 / 6.6,51.568618,-0.50430999,TQ 03761 86587,,89841,2 x 10MVA,No,8.91,2.87,3.06,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,12.37,13.10,13.82,Red,Substation Fault Level,"Establish a new Denham B BSP including 2 x 90MVA transformers, transferring Denham Avenue Primary and Gerrards Cross Primary to the new BSP",Jun-30,,
E - IVES - 14,E - IVES - 14,England / SEPD,Gerrards Cross Primary,Iver 132kV GSP,Denham BSP,Primary,22 / 6.6,51.581679,-0.5585536,SU 99973 87964,,89730,2 x 10 / 12.5MVA,No,12.77,3.55,1.76,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,No,15.42,25.00,14.81,Green,,"Establish a new Denham B BSP including 2 x 90MVA transformers, transferring Denham Avenue Primary and Gerrards Cross Primary to the new BSP",Jun-30,,
E - IVES - 15,E - IVES - 15,England / SEPD,Grassingham Road Primary,Iver 132kV GSP,Denham BSP,Primary,22 / 6.6,51.608826,-0.55492123,TQ 00165 90988,,"89772, 89763",3 x 7.5 / 15MVA,No,12.49,3.04,1.13,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.05,0.00,No,16.66,13.10,10.32,Green,,,,,
E - IVES - 16,E - IVES - 16,England / SEPD,Harefield Primary,Iver 132kV GSP,Denham BSP,Primary,22 / 6.6,51.61028,-0.49947511,TQ 04001 91227,,89714,2 x 10 / 12.5MVA,No,5.31,1.34,0.65,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,14.91,25.00,9.47,Green,,,,,
E - IVES - 17,E - IVES - 17,England / SEPD,Bath Road West Primary,Iver 132kV GSP,Longford BSP,Primary,33 / 11,51.480449,-0.47763041,TQ 05814 76820,,86421,2 x 15 / 30MVA,No,13.00,5.50,8.14,3.79,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.31,1.90,No,21.52,13.10,9.52,Green,,,,,
E - IVES - 18,E - IVES - 18,England / SEPD,Poyle Primary,Iver 132kV GSP,Longford BSP,Primary,33 / 11,51.46952,-0.51239019,TQ 03425 75555,,86418,2 x 15 / 30MVA,No,16.72,5.00,7.93,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,33.50,25.00,11.94,Green,,,,,
E - IVES - 19,E - IVES - 19,England / SEPD,Farnham Royal Primary,Iver 132kV GSP,Slough BSP,Primary,33 / 11,51.536415,-0.62307975,SU 95597 82844,,86340,1 x 12 / 24MVA + 2 x 17 / 19.5MVA,No,24.24,3.49,8.94,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,39.69,25.00,10.85,Green,,,,,
E - IVES - 20,E - IVES - 20,England / SEPD,Taplow Primary,Iver 132kV GSP,Slough BSP,Primary,33 / 11,51.522585,-0.67936622,SU 91721 81234,,86334,2 x 15 / 30MVA,No,13.16,3.76,0.88,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,32.26,25.00,5.71,Green,,,,,
