AssetID,GSP Grouping / Default Order,Map / License Area,Substation,Upstream GSP,Upstream BSP,Substation Type,Voltage (kV),Location Latitude,Location Longitude,Grid Reference,Substation Comment,LTDS CIM Nodes,Transformer Nameplate Ratings,Single Transformer Site,Maximum Observed Gross Demand (MVA),Minimum Observed Gross Demand (MVA),Contracted Demand Excl BESS (MVA),Contracted BESS Demand (MVA),Estimated Demand Headroom (MVA),Substation Demand RAG Status,Demand Constraint,TIA Threshold,Connected Generation (MW),Contracted Generation (MW),Technical Limits Agreed at GSP,Estimated Generation Headroom (MW),3-Phase Break Fault Rating (kA),3-Phase Break Fault Level (kA),Substation Generation RAG Status,Generation Constraint,Upstream Reinforcement Works,Upstream Reinforcement Completion Date,Substation Reinforcement Works,Substation Reinforcement Completion Date
E - IVES - 21,E - IVES - 21,England / SEPD,Beaconsfield (End Busbars) Primary,Iver 132kV GSP,Upton BSP,Primary,22 / 6.6,51.611634,-0.64850651,SU 93679 91176,Headroom values for Beaconsfield account for both the Middle and End Busbar sections of the substation,"89782, 89778",2 x 5MVA,No,4.47,1.18,0.67,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,6.88,25.00,3.78,Green,,Move Beaconsfield Primary to Loudwater BSP via 2 new 33kV circuits,Mar-30,Replace all transformers in Beaconsfield Primary with 2 x 40MVA 33/11/6.6kV dual winding units and replace all switchgear,Mar-30
E - IVES - 22,E - IVES - 22,England / SEPD,Sutton Lane Primary,Iver 132kV GSP,Upton BSP,Primary,22 / 11,51.49707,-0.52935732,TQ 02185 78595,,89749,2 x 12 / 24MVA,No,8.89,3.33,1.67,0.00,0.00,Red,Upstream Thermal Capacity,5MW,3.85,0.00,No,22.11,25.00,7.93,Green,,,,,
E - IVES - 23,E - IVES - 23,England / SEPD,Upton Primary,Iver 132kV GSP,Upton BSP,Primary,22 / 11,51.50486,-0.54906267,TQ 00800 79434,,"89828, 89795",3 x 10MVA,No,19.04,4.71,4.68,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.62,0.00,No,28.32,13.10,11.67,Green,,,,,
E - LALE - 01,E - LALE - 01,England / SEPD,Laleham GSP,N/A,N/A,GSP,275 / 132,51.424589,-0.46933247,TQ 06520 70620,,"18010, 18011, 18012, 18013",4 x 240MVA (Shared with UKPN),No,273.01,109.18,141.52,463.16,N/A,Red,Substation Thermal Capacity,5MW,16.61,551.74,Yes,N/A,31.50,15.93,Red,Substation Thermal Capacity,"Transmission works:
Replace 4 x 180MVA transformers with 360MVA units",Mar-30,,
E - LALE - 02,E - LALE - 02,England / SEPD,East Bedfont BSP,Laleham GSP,N/A,BSP,132 / 22,51.453051,-0.4414092,TQ 08394 73826,,14940,2 x 30 / 60MVA,No,51.94,21.56,28.85,0.00,8.72,Green,,5MW,4.88,1.70,Yes,0.00,25.00,15.20,Red,Upstream Thermal Capacity,,,Replace both existing transformers with 90MVA units,Mar-28
E - LALE - 03,E - LALE - 03,England / SEPD,Staines BSP,Laleham GSP,N/A,BSP,132 / 33,51.453051,-0.4414092,TQ 08394 73826,,"23726, 23727, 23762, 23763",2 x 45 / 90MVA,No,114.96,35.35,35.42,52.63,37.23,Green,,5MW,11.33,100.05,Yes,0.00,31.50,15.58,Red,Upstream Thermal Capacity,Establish a new 132kV double busbar switchboard at Staines BSP,Mar-32,Add a 3rd 90MVA transformer,Mar-32
E - LALE - 04,E - LALE - 04,England / SEPD,East Bedfont Primary,Laleham GSP,N/A,Primary,132 / 11,51.438567,-0.49670597,TQ 04585 72135,,14948,1 x 20MVA + 1 x 20 / 40MVA,No,18.03,4.92,17.26,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.40,0.00,Yes,0.00,25.00,12.69,Red,Upstream Thermal Capacity,,,Replace the existing 20MVA transformer with a 20 / 40MVA unit to match the other transformer,Dec-26
E - LALE - 05,E - LALE - 05,England / SEPD,Church Road Primary,Laleham GSP,East Bedfont BSP,Primary,22 / 11,51.434438,-0.46468734,TQ 06820 71722,,89685,2 x 10 / 12.5MVA,No,11.96,2.26,1.68,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.13,0.00,Yes,0.00,13.10,8.14,Red,Upstream Thermal Capacity,,,,
E - LALE - 06,E - LALE - 06,England / SEPD,Feltham Primary,Laleham GSP,East Bedfont BSP,Primary,22 / 6.6,51.443496,-0.40958817,TQ 10628 72811,,"89659, 89666",3 x 10 / 12.5MVA,No,11.95,2.60,2.21,0.00,8.72,Green,,5MW,0.00,0.00,Yes,0.00,25.00,13.36,Red,Upstream Thermal Capacity,,,,
E - LALE - 07,E - LALE - 07,England / SEPD,Hope And Anchor Primary,Laleham GSP,East Bedfont BSP,Primary,22 / 6.6,51.436309,-0.37988329,TQ 12710 72057,,89690,2 x 10MVA,No,2.57,0.52,0.32,0.00,4.24,Green,,5MW,0.00,0.00,Yes,0.00,13.10,7.89,Red,Upstream Thermal Capacity,,,,
E - LALE - 08,E - LALE - 08,England / SEPD,North Feltham Primary,Laleham GSP,East Bedfont BSP,Primary,22 / 11,51.461977,-0.40377787,TQ 10987 74875,,89673,2 x 10 / 11.5MVA + 1 x 10 / 12.5MVA,No,17.64,6.92,6.64,0.00,0.50,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,11.10,Red,Upstream Thermal Capacity,,,,
E - LALE - 09,E - LALE - 09,England / SEPD,Causeway Primary,Laleham GSP,Staines BSP,Primary,33 / 11,51.43481,-0.52304188,TQ 02763 71680,,86489,1 x 12 / 24MVA + 1 x 15 / 30MVA,No,17.95,5.53,6.54,0.00,24.63,Green,,5MW,5.93,0.00,Yes,0.00,25.00,21.29,Red,Upstream Thermal Capacity,,,,
E - LALE - 10,E - LALE - 10,England / SEPD,Egham Primary,Laleham GSP,Staines BSP,Primary,33 / 11,51.43264,-0.54804278,TQ 01030 71404,,86482,2 x 15 / 30MVA,No,21.84,6.43,4.56,0.00,5.50,Green,,5MW,0.00,0.00,Yes,0.00,20.00,16.71,Red,Upstream Thermal Capacity,,,Add a 3rd 15 / 30MVA transformer,Jun-32
E - LALE - 11,E - LALE - 11,England / SEPD,Sidney Road Primary,Laleham GSP,Staines BSP,Primary,33 / 11,51.435285,-0.50379132,TQ 04100 71760,,86530,2 x 15 / 30MVA,No,12.78,3.38,2.66,0.00,8.65,Green,,5MW,0.00,0.00,Yes,0.00,13.10,16.48,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LALE - 12,E - LALE - 12,England / SEPD,Stanwell Primary,Laleham GSP,Staines BSP,Primary,33 / 11,51.443975,-0.47612389,TQ 06003 72766,,86477,2 x 15 / 30MVA,No,8.65,3.42,10.58,0.00,3.77,Green,,5MW,0.00,0.00,Yes,0.00,13.10,15.55,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LALE - 13,E - LALE - 13,England / SEPD,Sunbury Cross Primary,Laleham GSP,Staines BSP,Primary,33 / 11,51.418306,-0.41873203,TQ 10053 69996,,"86513, 86524",3 x 15 / 30MVA,No,29.72,6.23,11.08,0.00,18.99,Green,,5MW,0.00,0.05,Yes,0.00,25.00,15.22,Red,Upstream Thermal Capacity,,,,
E - LOVE - 01,E - LOVE - 01,England / SEPD,Lovedean GSP,N/A,N/A,GSP,400 / 132,50.917017,-1.0402935,SU 67560 13500,,"16285, 16286, 16287, 16288",4 x 240MVA,No,587.94,223.71,403.58,660.59,N/A,Red,Substation Thermal Capacity,5MW,348.58,772.33,Yes,N/A,25.00,12.10,Red,Substation Thermal Capacity,,,Replace the 132kV board with 40kA break / 100kA make switchgear,Feb-31
E - LOVE - 02,E - LOVE - 02,England / SEPD,Chichester BSP,Lovedean GSP,N/A,BSP,132 / 33,50.858903,-0.69022927,SU 92282 07416,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,"13202, 13240",1 x 37.5 / 75MVA + 1 x 55 / 90MVA,No,90.61,15.30,93.39,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,89.29,77.46,Yes,0.00,25.00,16.96,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Replace the existing 75MVA transformer with a 90MVA unit,Jul-26
E - LOVE - 03,E - LOVE - 03,England / SEPD,Fareham (Main) BSP,Lovedean GSP,N/A,BSP,132 / 33,50.833059,-1.1985874,SU 56534 04031,,"15391, 15396",2 x 45 / 90MVA,No,89.79,12.93,55.60,7.37,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,75.84,32.08,Yes,0.00,25.00,15.08,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Replace the existing 132kV fluid filled cables between Fort Widley Switching Station and Fareham (Main and Reserve) BSP,Jun-26,,
E - LOVE - 04,E - LOVE - 04,England / SEPD,Fareham (Reserve) BSP,Lovedean GSP,N/A,BSP,132 / 33,50.833059,-1.1985874,SU 56534 04031,,15425,1 x 40 / 60MVA + 1 x 90MVA,No,51.12,7.36,39.55,55.29,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,38.00,49.90,Yes,0.00,25.00,11.43,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Replace the existing 132kV fluid filled cables between Fort Widley Switching Station and Fareham (Main and Reserve) BSP,Jun-26,,
E - LOVE - 05,E - LOVE - 05,England / SEPD,Fort Widley BSP,Lovedean GSP,N/A,BSP,132 / 33,50.865831,-1.048397,SU 67064 07801,,"16195, 16196, 16263, 16264",1 x 40 / 60MVA + 60MVA,No,27.03,4.92,16.47,0.00,0.00,Red,Upstream Thermal Capacity,5MW,38.26,0.00,Yes,0.00,25.00,13.28,Red,Upstream Thermal Capacity,,,Replace both transformers with 90MVA units,Oct-27
E - LOVE - 06,E - LOVE - 06,England / SEPD,Havant BSP,Lovedean GSP,N/A,BSP,132 / 33,50.8467,-0.99819999,SU 70625 05720,,"16908, 16918, 16953",2 x 45 / 90MVA,No,80.21,16.52,33.21,0.00,0.00,Red,Upstream Thermal Capacity,5MW,30.74,21.00,Yes,0.00,25.00,15.64,Red,Upstream Thermal Capacity,,,,
E - LOVE - 07,E - LOVE - 07,England / SEPD,Hunston BSP,Lovedean GSP,N/A,BSP,133 / 33,50.816634,-0.76694146,SU 86961 02623,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,"11031, 17551, 17561",2 x 45 / 90MVA,No,71.58,16.05,36.92,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,39.00,42.76,Yes,0.00,25.00,14.59,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
E - LOVE - 08,E - LOVE - 08,England / SEPD,Portsmouth BSP,Lovedean GSP,N/A,BSP,132 / 33,50.793272,-1.1017811,SZ 63405 99685,,"21370, 21489, 21494",1 x 45 / 90MVA + 1 x 65 / 90MVA,No,95.26,34.30,14.16,0.00,0.00,Red,Upstream Thermal Capacity,5MW,16.15,4.94,Yes,0.00,25.00,15.79,Red,Upstream Thermal Capacity,Add a 3rd 132kV circuit between Lovedean GSP and Portsmouth BSP,Apr-30,Add a 3rd 120MVA transformer,Apr-30
E - LOVE - 09,E - LOVE - 09,England / SEPD,Wymering BSP,Lovedean GSP,N/A,BSP,132 / 33,50.845077,-1.0790285,SU 64937 05465,,"21393, 21394, 21454, 21468, 26106, 26152",2 x 45 / 90MVA + 1 x 65 / 90MVA,No,102.41,27.75,79.29,3.89,0.00,Red,Upstream Thermal Capacity,5MW,20.35,5.54,Yes,0.00,25.00,17.87,Red,Upstream Thermal Capacity,Remove Wymering BSP from the Fort Widley 132kV switching station via the installation of 3 new 132kV circuits between Lovedean GSP and Wymering BSP,Jun-32,,
E - LOVE - 10,E - LOVE - 10,England / SEPD,Argyle Road Primary,Lovedean GSP,Chichester BSP,Primary,33 / 11,50.784462,-0.67938668,SZ 93193 99152,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,10848,2 x 15 / 30MVA,No,16.02,2.31,0.85,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,13.29,Red,Upstream Thermal Capacity & Substation Fault Level,Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Chichester BSP and Argyle Road Primary,Mar-26,,
E - LOVE - 11,E - LOVE - 11,England / SEPD,Ashling Road Primary,Lovedean GSP,Hunston BSP,Primary,33 / 11,50.854047,-0.80681949,SU 84085 06737,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,11048,1 x 20MVA + 1 x 15 / 30MVA,No,24.75,4.24,11.31,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,2.55,0.01,Yes,0.00,13.10,12.78,Red,Upstream Thermal Capacity & Substation Fault Level,Install a new 33kV circuit between Hunston BSP and Ashling Road Primary,Sep-31,Replace both transformers with 20 /430MVA units,Sep-31
E - LOVE - 12,E - LOVE - 12,England / SEPD,Billingshurst Primary,Lovedean GSP,Chichester BSP,Primary,33 / 11,51.026012,-0.45704322,TQ 08305 26315,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,16481,1 x 12 / 24MVA,Yes,6.84,0.99,1.79,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.09,0.00,Yes,0.00,20.00,3.35,Red,Upstream Thermal Capacity,,,,
E - LOVE - 13,E - LOVE - 13,England / SEPD,Bilsham Primary,Lovedean GSP,Chichester BSP,Primary,33 / 11,50.805731,-0.61956242,SU 97366 01594,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,11548,2 x 15 / 30MVA,No,24.71,3.56,18.12,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,24.20,4.04,Yes,0.00,25.00,9.82,Red,Upstream Thermal Capacity,Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Chichester BSP and Bilsham Primary,Sep-26,Add a 3rd 15 / 30MVA transformer,Aug-29
E - LOVE - 14,E - LOVE - 14,England / SEPD,Birdham Primary,Lovedean GSP,Hunston BSP,Primary,33 / 11,50.788584,-0.83856291,SZ 81965 99422,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,11648,2 x 10MVA,No,11.08,1.98,4.59,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.29,0.00,Yes,0.00,13.10,8.05,Red,Upstream Thermal Capacity,Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Hunston BSP and Birdham Primary,Dec-28,Replace both transformers with 15 / 30MVA units,Jun-30
E - LOVE - 15,E - LOVE - 15,England / SEPD,Chichester Primary,Lovedean GSP,Chichester BSP,Primary,33 / 11,50.858952,-0.69142141,SU 92198 07420,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,13253,2 x 11.5 / 23MVA,No,21.23,3.06,14.37,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,14.40,0.02,Yes,0.00,25.00,12.91,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Oct-28
E - LOVE - 16,E - LOVE - 16,England / SEPD,Hunston Primary,Lovedean GSP,Hunston BSP,Primary,33 / 11,50.816718,-0.76711474,SU 86949 02632,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,17537,2 x 15 / 30MVA,No,13.60,3.27,12.71,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.94,0.20,Yes,0.00,25.00,9.61,Red,Upstream Thermal Capacity,,,,
E - LOVE - 17,E - LOVE - 17,England / SEPD,Market Primary,Lovedean GSP,Chichester BSP,Primary,33 / 11,50.835668,-0.7732902,SU 86479 04732,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,19447,2 x 20 / 28MVA,No,13.68,2.81,4.77,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,14.07,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LOVE - 18,E - LOVE - 18,England / SEPD,Rose Green Primary,Lovedean GSP,Hunston BSP,Primary,33 / 11,50.786615,-0.72499246,SZ 89974 99335,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,22347,2 x 20MVA,No,14.46,2.57,7.87,0.00,0.00,Red,Upstream Thermal Capacity,5MW,5.77,1.00,Yes,0.00,13.10,11.56,Red,Upstream Thermal Capacity,,,,
E - LOVE - 19,E - LOVE - 19,England / SEPD,Selsey Primary,Lovedean GSP,Hunston BSP,Primary,33 / 11,50.741901,-0.78724992,SZ 85667 94289,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,22948,2 x 15MVA,No,8.26,2.13,0.43,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,9.75,Yes,0.00,20.00,8.51,Red,Upstream Thermal Capacity,Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Hunston BSP and Selsey Primary,Dec-28,,
E - LOVE - 20,E - LOVE - 20,England / SEPD,South Bersted Primary,Lovedean GSP,Chichester BSP,Primary,33 / 11,50.79829,-0.66719087,SU 94025 00705,Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown,22748,2 x 20MVA,No,15.24,3.46,13.49,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.19,0.00,Yes,0.00,16.00,12.24,Red,Upstream Thermal Capacity,"Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Chichester BSP and South Berstead Primary (Mar-26)

Establish a new Primary substation Chalcraft Lane including 2 x 20 / 40MVA transformers",May-30,Replace both transformers with 15 / 30MVA units,Jan-27
E - LOVE - 21,E - LOVE - 21,England / SEPD,Brockhurst Primary,Lovedean GSP,Fareham (Main) BSP,Primary,33 / 11,50.815062,-1.158483,SU 59381 02061,,87766,2 x 30MVA,No,17.79,5.19,4.11,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.14,0.10,Yes,0.00,13.10,10.26,Red,Upstream Thermal Capacity,Install a 3rd 33kV circuit between Fareham (Main) BSP and Brockhurst Primary,Jul-31,Add a 3rd 15 / 30MVA transformer,Jul-31
E - LOVE - 22,E - LOVE - 22,England / SEPD,Hoeford Primary,Lovedean GSP,Fareham (Main) BSP,Primary,33 / 11,50.836544,-1.1797679,SU 57855 04433,,87731,1 x 15MVA + 1 x 12 / 24MVA,No,13.17,3.34,8.02,1.05,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.71,1.00,Yes,0.00,13.10,12.30,Red,Upstream Thermal Capacity & Substation Fault Level,Reinforce the 33kV circuit between Hoeford Primary and North Fareham Primary,Jun-27,Add a 3rd 15 / 30MVA transformer,Apr-31
E - LOVE - 23,E - LOVE - 23,England / SEPD,North Fareham Primary,Lovedean GSP,Fareham (Main) BSP,Primary,33 / 11,50.863632,-1.1995839,SU 56427 07430,,"87696, 87694",2 x 10 / 14MVA,No,11.09,1.89,14.81,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,8.32,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuit between Hoeford Primary and North Fareham Primary (Jun-27)

Transfer North Fareham Primary to Botley Wood BSP via 2 new 33kV circuits and a new 33kV switchboard installed at North Fareham",Dec-28,,
E - LOVE - 24,E - LOVE - 24,England / SEPD,Plessey Titchfield Primary,Lovedean GSP,Fareham (Main) BSP,Primary,33 / 11,50.859352,-1.2428073,SU 53390 06922,,"87751, 87755",2 x 15 / 30MVA,No,16.53,6.18,5.52,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,12.50,9.03,Red,Upstream Thermal Capacity,,,,
E - LOVE - 25,E - LOVE - 25,England / SEPD,Titchfield Primary,Lovedean GSP,Fareham (Main) BSP,Primary,33 / 11,50.848253,-1.2328447,SU 54104 05695,,87769,2 x 7.5 / 15MVA,No,8.11,1.32,1.41,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.31,0.99,Yes,0.00,12.50,11.81,Red,Upstream Thermal Capacity & Substation Fault Level,,,Replace both transformers with 15 / 30MVA units,Jul-31
E - LOVE - 26,E - LOVE - 26,England / SEPD,West End Primary,Lovedean GSP,Fareham (Main) BSP,Primary,33 / 11,50.852019,-1.1885742,SU 57216 06147,,87724,2 x 15 / 30MVA,No,13.56,4.00,7.40,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,14.53,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LOVE - 27,E - LOVE - 27,England / SEPD,Lee-On-Solent Primary,Lovedean GSP,Fareham (Reserve) BSP,Primary,33 / 11,50.799417,-1.1945652,SU 56858 00293,,87759,2 x 12 / 24MVA,No,10.33,2.26,13.83,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,8.12,Red,Upstream Thermal Capacity,,,,
E - LOVE - 28,E - LOVE - 28,England / SEPD,Rowner Park Primary,Lovedean GSP,Fareham (Reserve) BSP,Primary,33 / 11,50.803699,-1.1780298,SU 58018 00782,,87742,1 x 15 / 21MVA + 1 x 15 / 30MVA,No,7.60,1.91,0.30,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,10.70,Red,Upstream Thermal Capacity,,,,
E - LOVE - 29,E - LOVE - 29,England / SEPD,Zetland Road Primary,Lovedean GSP,Fareham (Reserve) BSP,Primary,33 / 11,50.796791,-1.141628,SU 60592 00043,,87773,2 x 20MVA,No,15.57,3.21,4.37,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,10.65,Red,Upstream Thermal Capacity,,,,
E - LOVE - 30,E - LOVE - 30,England / SEPD,Purbrook Primary,Lovedean GSP,Fort Widley BSP,Primary,33 / 11,50.865998,-1.048631,SU 67047 07819,,88015,2 x 7.5 / 15MVA,No,6.29,0.91,2.15,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,11.49,Red,Upstream Thermal Capacity,,,,
E - LOVE - 31,E - LOVE - 31,England / SEPD,Waterlooville Primary,Lovedean GSP,Fort Widley BSP,Primary,33 / 11,50.879042,-1.0349898,SU 67988 09282,,87990,1 x 20 / 28MVA + 2 x 15 / 30MVA,No,20.55,3.67,14.33,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.26,0.00,Yes,0.00,13.10,11.96,Red,Upstream Thermal Capacity & Substation Fault Level,"Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Havant BSP, Horndean Primary and Waterlooville Primary (Apr-26)

Install 2 new 33kV circuits between Fort Widley BSP and Horndean Primary, removing Horndean Primary from the Fort Widley BSP - Havant BSP  33kV circuit",Nov-28,,
E - LOVE - 32,E - LOVE - 32,England / SEPD,Brockhampton Primary,Lovedean GSP,Havant BSP,Primary,33 / 11,50.847642,-0.99472808,SU 70868 05828,,87819,2 x 15 / 30MVA,No,12.27,3.73,5.21,0.00,0.00,Red,Upstream Thermal Capacity,5MW,3.14,0.20,Yes,0.00,13.10,14.00,Red,Upstream Thermal Capacity & Substation Fault Level,,,Replace both transformers with 15 / 30MVA units,May-27
E - LOVE - 33,E - LOVE - 33,England / SEPD,Emsworth Primary,Lovedean GSP,Havant BSP,Primary,33 / 11,50.846951,-0.93802413,SU 74861 05807,,87830,2 x 10MVA,No,8.88,1.28,7.77,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.80,Yes,0.00,25.00,8.45,Red,Upstream Thermal Capacity,,,Relocate Emsworth Primary and replace the existing transformers with 15 / 30MVA units,Nov-29
E - LOVE - 34,E - LOVE - 34,England / SEPD,Gable Head Primary,Lovedean GSP,Havant BSP,Primary,33 / 11,50.794214,-0.97691849,SZ 72204 99904,,87839,3 x 15 / 30MVA,No,10.79,1.61,2.07,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,10.44,Red,Upstream Thermal Capacity,,,,
E - LOVE - 35,E - LOVE - 35,England / SEPD,Horndean Primary,Lovedean GSP,Havant BSP,Primary,33 / 11,50.910418,-1.0018684,SU 70271 12802,,87844,2 x 15 / 30MVA,No,18.55,2.67,13.02,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,3.80,0.00,Yes,0.00,13.10,11.77,Red,Upstream Thermal Capacity,"Replace sections of existing dual rutter 33kV overhead lines with 33kV cables between Havant BSP, Horndean Primary and Waterlooville Primary (Apr-26)

Install 2 new 33kV circuits between Fort Widley BSP and Horndean Primary, removing Horndean Primary from the Fort Widley BSP - Havant BSP 33kV circuit",Nov-28,Add a 3rd 15 / 30MVA transformer,Nov-28
E - LOVE - 36,E - LOVE - 36,England / SEPD,Leigh Park Primary,Lovedean GSP,Havant BSP,Primary,33 / 11,50.865889,-0.97620345,SU 72144 07875,,87802,2 x 20 / 32MVA,No,13.20,3.55,3.86,0.00,0.00,Red,Upstream Thermal Capacity,5MW,3.57,0.00,Yes,0.00,13.10,13.13,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LOVE - 37,E - LOVE - 37,England / SEPD,Meyrick Road Primary,Lovedean GSP,Havant BSP,Primary,33 / 11,50.853407,-0.99487409,SU 70849 06469,,87798,1 x 12 / 24MVA + 1 x 15 / 30MVA,No,15.79,3.11,1.29,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,9.09,Red,Upstream Thermal Capacity,,,,
E - LOVE - 38,E - LOVE - 38,England / SEPD,Brandon Road Primary,Lovedean GSP,Portsmouth BSP,Primary,33 / 11,50.783957,-1.0834193,SZ 64712 98665,,87924,2 x 15 / 30MVA,No,15.94,3.32,2.43,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.06,Yes,0.00,25.00,9.59,Red,Upstream Thermal Capacity,,,,
E - LOVE - 39,E - LOVE - 39,England / SEPD,Eastney Primary,Lovedean GSP,Portsmouth BSP,Primary,33 / 11,50.787143,-1.0600205,SZ 66357 99040,,87898,2 x 15 / 30MVA,No,5.77,1.19,0.60,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,11.17,Red,Upstream Thermal Capacity,,,,
E - LOVE - 40,E - LOVE - 40,England / SEPD,Fratton Park Primary,Lovedean GSP,Portsmouth BSP,Primary,33 / 11,50.797418,-1.0629078,SU 66139 00180,,87919,2 x 20MVA,No,22.85,5.97,5.97,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,14.68,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LOVE - 41,E - LOVE - 41,England / SEPD,Greetham Street Primary,Lovedean GSP,Portsmouth BSP,Primary,33 / 11,50.79759,-1.0869413,SU 64445 00178,,87929,2 x 12 / 24MVA,No,12.17,3.50,1.43,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,11.91,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LOVE - 42,E - LOVE - 42,England / SEPD,Portsmouth Primary,Lovedean GSP,Portsmouth BSP,Primary,33 / 11,50.793272,-1.1017811,SZ 63405 99685,,21431,2 x 20 / 40MVA,No,11.70,3.25,3.73,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,12.32,Red,Upstream Thermal Capacity,,,,
E - LOVE - 43,E - LOVE - 43,England / SEPD,College Park Primary,Lovedean GSP,Wymering BSP,Primary,33 / 11,50.819978,-1.0659487,SU 65893 02686,,87981,2 x 7.5 / 15MVA,No,9.68,1.83,0.63,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,12.59,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LOVE - 44,E - LOVE - 44,England / SEPD,Farlington Primary,Lovedean GSP,Wymering BSP,Primary,33 / 11,50.839199,-1.0441625,SU 67400 04843,,87998,1 x 20MVA + 1 x 15 / 30MVA,No,8.04,1.45,8.94,3.89,0.00,Red,Upstream Thermal Capacity,5MW,0.00,1.00,Yes,0.00,13.10,11.47,Red,Upstream Thermal Capacity,,,,
E - LOVE - 45,E - LOVE - 45,England / SEPD,Gamble Road Primary,Lovedean GSP,Wymering BSP,Primary,33 / 11,50.811859,-1.0820361,SU 64771 01769,,88022,3 x 15 / 30MVA,No,17.89,3.96,9.36,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.34,0.00,Yes,0.00,25.00,12.35,Red,Upstream Thermal Capacity,,,,
E - LOVE - 46,E - LOVE - 46,England / SEPD,Hilsea Primary,Lovedean GSP,Wymering BSP,Primary,33 / 11,50.829991,-1.0586351,SU 66394 03806,,87985,3 x 15 / 30MVA,No,11.72,1.83,0.41,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,9.09,Red,Upstream Thermal Capacity,,,,
E - LOVE - 47,E - LOVE - 47,England / SEPD,Portchester Primary,Lovedean GSP,Wymering BSP,Primary,33 / 11,50.846379,-1.1201082,SU 62043 05575,,88057,2 x 15 / 30MVA,No,13.31,4.17,3.64,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.04,Yes,0.00,13.10,15.58,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - LOVE - 48,E - LOVE - 48,England / SEPD,Wymering Primary,Lovedean GSP,Wymering BSP,Primary,33 / 11,50.844259,-1.0785172,SU 64974 05375,,"88039, 88051",2 x 15 / 30MVA + 1 x 20 / 40MVA,No,18.04,5.17,14.32,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.07,0.06,Yes,0.00,20.00,11.57,Red,Upstream Thermal Capacity,,,,
E - MANN - 01,E - MANN - 01,England / SEPD,Mannington GSP,N/A,N/A,GSP,400 / 132,50.846454,-1.8945551,SU 07520 05220,,"19216, 19217, 19218, 19219",5 x 240MVA,No,628.08,182.76,207.55,777.10,N/A,Green,,5MW,524.65,1279.98,Yes,N/A,31.50,23.57,Red,Substation Thermal Capacity,,,Replace the 132kV board with 40kA break / 100kA make switchgear,Sep-28
E - MANN - 02,E - MANN - 02,England / SEPD,Arnewood BSP,Mannington GSP,N/A,BSP,132 / 33,50.774645,-1.631296,SZ 26094 97294,,"17490, 17498",2 x 60MVA,No,46.92,8.08,7.61,0.00,25.84,Green,,5MW,5.87,12.35,Yes,0.00,13.10,14.31,Red,Upstream Thermal Capacity & Substation Fault Level,,,Add a 3rd 60MVA transformer and replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Feb-31
E - MANN - 03,E - MANN - 03,England / SEPD,Bournemouth BSP,Mannington GSP,N/A,BSP,132 / 33,50.731517,-1.912595,SZ 06265 92437,,"17351, 17355, 17359",3 x 45 / 90MVA,No,130.13,28.46,31.19,0.00,0.00,Red,Substation Thermal Capacity,5MW,7.21,0.08,Yes,0.00,25.00,23.15,Red,Upstream Thermal Capacity & Substation Fault Level,,,Replace the existing 33kV switchboard with double busbar indoor switchgear,Jun-27
E - MANN - 04,E - MANN - 04,England / SEPD,Christchurch BSP,Mannington GSP,N/A,BSP,132 / 33,50.737887,-1.7786523,SZ 15716 93165,,17597,2 x 45 / 90MVA,No,56.63,10.91,25.57,0.00,44.18,Green,,5MW,24.51,89.00,Yes,0.00,20.00,15.67,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Remove Christchurch BSP from the existing Arnewood - Christchurch - Redhill 132kV network via 2 new 132kV circuits between Mannington GSP and Christchurch BSP,Sep-31,,
E - MANN - 05,E - MANN - 05,England / SEPD,Lytchett BSP,Mannington GSP,N/A,BSP,132 / 33,50.747525,-2.0326048,SY 97796 94214,,17701,1 x 45 / 90MVA + 1 x 65 / 90MVA,No,57.76,14.25,13.96,45.68,21.28,Green,,5MW,90.30,80.20,Yes,0.00,17.50,16.03,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Substation Fault Level,,,Replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Nov-28
E - MANN - 06,E - MANN - 06,England / SEPD,Mannington BSP,Mannington GSP,N/A,BSP,132 / 33,50.846463,-1.8945125,SU 07523 05221,,"17462, 17464, 17487",3 x 30 / 60MVA,No,86.67,14.23,24.19,0.00,15.67,Green,,5MW,76.09,0.00,Yes,0.00,17.50,15.66,Red,Upstream Thermal Capacity,,,Replace both transformers with 120MVA units and replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Feb-28
E - MANN - 07,E - MANN - 07,England / SEPD,Poole (Hamworthy) BSP,Mannington GSP,N/A,BSP,132 / 33,50.71673,-1.9984888,SZ 00203 90789,,"16530, 17588",2 x 30 / 60MVA,No,30.17,6.63,7.00,0.00,23.03,Green,,5MW,0.00,0.37,Yes,0.00,13.10,13.70,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MANN - 08,E - MANN - 08,England / SEPD,Redhill BSP,Mannington GSP,N/A,BSP,132 / 33,50.764985,-1.8796937,SZ 08581 96162,,"17667, 17689",2 x 45 / 90MVA,No,55.45,16.16,16.42,62.51,21.11,Green,,5MW,61.54,100.06,Yes,0.00,17.50,15.13,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
E - MANN - 09,E - MANN - 09,England / SEPD,Salisbury BSP,Mannington GSP,N/A,BSP,132 / 33,51.081771,-1.8436429,SU 11049 31395,,"17707, 17721, 17737",1 x 22.5 / 45MVA + 2 x 30 / 60MVA,No,68.26,14.19,31.79,9.00,50.70,Green,,5MW,21.24,67.55,Yes,0.00,13.10,16.76,Red,Upstream Thermal Capacity & Substation Fault Level,,,Replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Jan-29
E - MANN - 10,E - MANN - 10,England / SEPD,Shaftesbury BSP,Mannington GSP,N/A,BSP,132 / 33,51.013311,-2.2088968,ST 85442 23791,,"17418, 17420, 17439",2 x 55 / 90MVA,No,57.40,15.53,41.86,59.24,31.18,Green,,5MW,60.42,91.90,Yes,0.00,25.00,11.50,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Add 2 new 132kV circuits between Mannington GSP and Shaftesbury BSP,Jan-32,,
E - MANN - 11,E - MANN - 11,England / SEPD,Wareham BSP,Mannington GSP,N/A,BSP,132 / 33,50.695642,-2.1210299,SY 91548 88451,,"17383, 17392",2 x 15 / 30MVA,No,29.16,7.70,2.91,0.00,0.00,Red,Substation Thermal Capacity,5MW,47.91,0.00,Yes,0.00,13.10,11.29,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Replace both transformers with 45MVA units,Jan-28
E - MANN - 12,E - MANN - 12,England / SEPD,Winfrith Heath Primary,Mannington GSP,N/A,Primary,132 / 11,50.678179,-2.2738384,SY 80748 86538,,25250,2 x 15 / 30MVA,No,22.98,3.31,5.04,0.00,0.00,Red,Substation Thermal Capacity,5MW,23.51,0.00,Yes,0.00,25.00,16.39,Red,Upstream Thermal Capacity,,,,
E - MANN - 13,E - MANN - 13,England / SEPD,Hincheslea Primary,Mannington GSP,Arnewood BSP,Primary,33 / 11,50.802919,-1.6067932,SU 27805 00447,,17129,2 x 7.5 / 15MVA,No,6.44,1.76,0.50,0.00,7.45,Green,,5MW,0.00,0.00,Yes,0.00,13.10,7.70,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 14,E - MANN - 14,England / SEPD,Lymington Primary,Mannington GSP,Arnewood BSP,Primary,33 / 11,50.770427,-1.5515469,SZ 31720 96856,,16979,2 x 15 / 30MVA,No,17.09,3.50,3.41,0.00,9.45,Green,,5MW,4.39,0.00,Yes,0.00,13.10,10.60,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 15,E - MANN - 15,England / SEPD,Milford-On-Sea Primary,Mannington GSP,Arnewood BSP,Primary,33 / 11,50.739051,-1.6009933,SZ 28252 93347,,17209,2 x 10MVA,No,8.21,1.85,2.13,0.00,3.53,Green,,5MW,0.00,0.00,Yes,0.00,25.00,9.44,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,Replace both transformers with 12 / 24MVA units,Sep-26
E - MANN - 16,E - MANN - 16,England / SEPD,New Milton Primary,Mannington GSP,Arnewood BSP,Primary,33 / 11,50.753623,-1.6746266,SZ 23049 94942,,17188,2 x 15 / 30MVA,No,16.25,3.58,1.57,0.00,11.18,Green,,5MW,1.43,0.00,Yes,0.00,13.10,10.48,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 17,E - MANN - 17,England / SEPD,Alderney Primary,Mannington GSP,Bournemouth BSP,Primary,33 / 11,50.755851,-1.940832,SZ 04270 95141,,"17258, 17262",2 x 15 / 22.5MVA,No,16.94,2.44,13.45,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,8.74,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Jun-27
E - MANN - 18,E - MANN - 18,England / SEPD,Bourne Valley Primary,Mannington GSP,Bournemouth BSP,Primary,33 / 11,50.73132,-1.9134172,SZ 06207 92415,,89416,2 x 15 / 30MVA,No,20.81,4.73,4.95,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,10.32,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 19,E - MANN - 19,England / SEPD,Central Primary,Mannington GSP,Bournemouth BSP,Primary,33 / 11,50.72691,-1.8555358,SZ 10293 91931,,17138,2 x 15 / 30MVA,No,21.64,4.70,1.59,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,11.05,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 20,E - MANN - 20,England / SEPD,Electric House Primary,Mannington GSP,Bournemouth BSP,Primary,33 / 11,50.721971,-1.8773104,SZ 08757 91379,,17241,2 x 20MVA,No,15.82,2.81,4.56,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.06,Yes,0.00,25.00,14.73,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 21,E - MANN - 21,England / SEPD,Parkstone North Primary,Mannington GSP,Bournemouth BSP,Primary,33 / 11,50.729707,-1.9557135,SZ 03222 92233,,89420,2 x 20 / 40MVA,No,22.61,3.26,3.08,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,9.72,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 22,E - MANN - 22,England / SEPD,Parkstone South Primary,Mannington GSP,Bournemouth BSP,Primary,33 / 11,50.708249,-1.9339239,SZ 04762 89848,,89419,2 x 15 / 30MVA,No,8.51,2.63,1.62,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,12.24,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 23,E - MANN - 23,England / SEPD,Westbourne Primary,Mannington GSP,Bournemouth BSP,Primary,33 / 11,50.72294,-1.8931036,SZ 07642 91485,,89421,2 x 15 / 30MVA,No,13.70,3.28,1.94,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.02,Yes,0.00,13.10,10.62,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 24,E - MANN - 24,England / SEPD,Boscombe East Primary,Mannington GSP,Christchurch BSP,Primary,33 / 11,50.731525,-1.8364924,SZ 11636 92447,,16967,2 x 15 / 30MVA,No,11.53,2.03,13.28,0.00,8.58,Green,,5MW,0.95,0.00,Yes,0.00,13.10,11.14,Red,Upstream Thermal Capacity,,,,
E - MANN - 25,E - MANN - 25,England / SEPD,Christchurch Primary,Mannington GSP,Christchurch BSP,Primary,33 / 11,50.737671,-1.7789084,SZ 15698 93141,,17221,2 x 15 / 30MVA,No,20.27,4.67,5.50,0.00,4.34,Green,,5MW,0.83,0.44,Yes,0.00,20.00,10.46,Red,Upstream Thermal Capacity,,,,
E - MANN - 26,E - MANN - 26,England / SEPD,Somerford Primary,Mannington GSP,Christchurch BSP,Primary,33 / 11,50.741635,-1.7425521,SZ 18262 93590,,17278,2 x 20MVA,No,18.42,5.60,1.45,0.00,6.72,Green,,5MW,0.95,0.00,Yes,0.00,13.10,14.87,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MANN - 27,E - MANN - 27,England / SEPD,Southbourne Primary,Mannington GSP,Christchurch BSP,Primary,33 / 11,50.72813,-1.8092022,SZ 13563 92074,,17055,2 x 15MVA,No,9.47,2.23,5.35,0.00,6.55,Green,,5MW,0.00,0.00,Yes,0.00,25.00,15.35,Red,Upstream Thermal Capacity,,,,
E - MANN - 28,E - MANN - 28,England / SEPD,Blandford Primary,Mannington GSP,Lytchett BSP,Primary,33 / 11,50.849233,-2.1603205,ST 88810 05536,,17121,2 x  20 / 40MVA,No,14.10,3.22,4.75,0.00,20.67,Green,,5MW,0.48,0.00,Yes,0.00,20.00,7.42,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 29,E - MANN - 29,England / SEPD,Corfe Mullen Primary,Mannington GSP,Lytchett BSP,Primary,33 / 11,50.764227,-2.0214576,SY 98583 96071,,17084,2 x 15 / 30MVA,No,11.13,1.76,2.92,0.00,15.48,Green,,5MW,2.04,13.20,Yes,0.00,13.10,9.50,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 30,E - MANN - 30,England / SEPD,Creekmoor Primary,Mannington GSP,Lytchett BSP,Primary,33 / 11,50.746693,-1.9935414,SZ 00552 94121,,17070,2 x 20 / 28MVA,No,13.48,3.56,2.21,0.00,15.70,Green,,5MW,0.00,0.00,Yes,0.00,13.10,14.88,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - MANN - 31,E - MANN - 31,England / SEPD,Holes Bay Primary,Mannington GSP,Lytchett BSP,Primary,33 / 11,50.727215,-1.9910929,SZ 00725 91955,,17283,1 x 12 / 24MVA + 1 x 15 / 30MVA,No,17.20,2.48,2.28,0.00,4.13,Green,,5MW,7.13,0.00,Yes,0.00,25.00,10.09,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 32,E - MANN - 32,England / SEPD,Winterborne Kingston Primary,Mannington GSP,Lytchett BSP,Primary,33 / 11,50.78261,-2.2193696,SY 84631 98138,,17101,2 x 7.5MVA,No,5.57,1.00,1.81,0.00,3.14,Green,,5MW,0.48,0.00,Yes,0.00,13.10,7.43,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,Replace both transformers with 12 / 24MVA units,Jun-27
E - MANN - 33,E - MANN - 33,England / SEPD,Ferndown Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.805684,-1.9078023,SU 06593 00685,,16957,3 x 12 / 24MVA,No,23.27,3.35,7.31,0.00,15.67,Green,,5MW,0.13,0.00,Yes,0.00,13.10,12.46,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MANN - 34,E - MANN - 34,England / SEPD,Fordingbridge Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.938981,-1.8011404,SU 14069 15523,,17156,2 x 7.5 / 15MVA,No,6.71,1.18,4.18,0.00,4.71,Green,,5MW,0.24,0.00,Yes,0.00,13.10,6.86,Red,Upstream Thermal Capacity,,,,
E - MANN - 35,E - MANN - 35,England / SEPD,Hinton Martell Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.853785,-1.9913963,SU 00702 06030,,16989,1 x 6.3MVA,Yes,1.61,0.23,0.40,0.00,6.35,Green,,5MW,0.00,0.00,Yes,0.00,7.90,3.23,Red,Upstream Thermal Capacity,,,,
E - MANN - 36,E - MANN - 36,England / SEPD,Mannington Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.846777,-1.8935317,SU 07592 05256,,89221,2 x 7.5 / 15MVA,No,6.95,1.29,2.18,0.00,5.43,Green,,5MW,0.00,0.00,Yes,0.00,13.10,8.46,Red,Upstream Thermal Capacity,,,,
E - MANN - 37,E - MANN - 37,England / SEPD,Mill Lane Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.850032,-1.7926828,SU 14691 05633,,17058,2 x 15 / 30MVA,No,16.46,3.73,5.93,0.00,7.49,Green,,5MW,0.95,0.00,Yes,0.00,13.10,9.14,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Sep-29
E - MANN - 38,E - MANN - 38,England / SEPD,Rockbourne Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.959601,-1.8359651,SU 11617 17810,,17113,1 x 4MVA,Yes,1.61,0.23,0.04,0.00,3.57,Green,,5MW,0.00,0.00,Yes,0.00,16.00,2.62,Red,Upstream Thermal Capacity,,,,
E - MANN - 39,E - MANN - 39,England / SEPD,Verwood Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.891468,-1.8916672,SU 07716 10226,,"89225, 17198",3 x 5MVA,No,9.15,1.37,0.56,0.00,3.54,Green,,5MW,0.00,0.00,Yes,0.00,13.10,6.58,Red,Upstream Thermal Capacity,,,,
E - MANN - 40,E - MANN - 40,England / SEPD,Wimborne Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.799459,-1.9727891,SZ 02014 99989,,17251,2 x 15MVA,No,15.61,4.10,3.58,0.00,2.17,Green,,5MW,0.08,0.00,Yes,0.00,13.10,10.73,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Sep-28
E - MANN - 41,E - MANN - 41,England / SEPD,Wimborne St Giles Primary,Mannington GSP,Mannington BSP,Primary,33 / 11,50.91356,-1.9582998,SU 03028 12678,,89228,1 x 5MVA,Yes,0.96,0.14,0.03,0.00,0.52,Green,,5MW,0.00,0.00,Yes,0.00,12.00,2.88,Red,Upstream Thermal Capacity,,,,
E - MANN - 42,E - MANN - 42,England / SEPD,Hamworthy Primary,Mannington GSP,Poole (Hamworthy) BSP,Primary,33 / 11,50.716829,-1.9998911,SZ 00104 90800,,17109,1 x 10MVA + 2 x 15 / 30MVA,No,14.20,3.02,4.05,0.00,5.81,Green,,5MW,0.29,0.00,Yes,0.00,13.10,13.75,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - MANN - 43,E - MANN - 43,England / SEPD,Poole Primary,Mannington GSP,Poole (Hamworthy) BSP,Primary,33 / 11,50.714984,-1.9859111,SZ 01091 90595,,17064,2 x 20MVA,No,13.79,3.28,2.95,0.00,10.23,Green,,5MW,0.76,0.00,Yes,0.00,13.10,13.04,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,Replace the 11kV board with 25kA break / 62.5kA make switchgear,Mar-28
E - MANN - 44,E - MANN - 44,England / SEPD,East Howe Primary,Mannington GSP,Redhill BSP,Primary,33 / 11,50.755602,-1.9051219,SZ 06789 95116,,17078,2 x 15 / 23.7MVA,No,17.05,3.14,8.33,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,9.90,Red,Upstream Thermal Capacity,,,,
E - MANN - 45,E - MANN - 45,England / SEPD,Redhill Primary,Mannington GSP,Redhill BSP,Primary,33 / 11,50.764869,-1.8806724,SZ 08512 96149,,89111,2 x 20 / 40MVA,No,18.91,4.35,5.64,0.00,21.11,Green,,5MW,0.06,0.00,Yes,0.00,25.00,9.83,Red,Upstream Thermal Capacity,,,,
E - MANN - 46,E - MANN - 46,England / SEPD,Winton Primary,Mannington GSP,Redhill BSP,Primary,33 / 11,50.743931,-1.8688628,SZ 09349 93822,,89112,2 x 20MVA,No,19.25,6.42,1.45,0.00,5.94,Green,,5MW,0.10,0.00,Yes,0.00,13.10,16.07,Red,Upstream Thermal Capacity & Substation Fault Level,,,Replace both transformers with 20 / 40MVA units and install a 33kV switchboard at Winton Primary,Mar-30
E - MANN - 47,E - MANN - 47,England / SEPD,Bemerton Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,51.080303,-1.8360247,SU 11583 31233,,17047,2 x 15 / 30MVA,No,9.98,1.79,2.20,0.00,21.26,Green,,5MW,0.00,0.00,Yes,0.00,20.00,9.12,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,"Remove both Netherhampton Primary and Petersfinger Primary from the existing meshed 33kV network via 4 new 33kV circuits from Salisbury BSP, 2 run to and Netherhampton Primary and 2 run to Petersfinger Primary",Jan-29,,
E - MANN - 48,E - MANN - 48,England / SEPD,Homington Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,51.033577,-1.8339219,SU 11742 26037,,17297,2 x 7.5 / 15MVA,No,5.98,0.99,0.25,0.00,8.04,Green,,5MW,0.00,9.00,Yes,0.00,25.00,4.41,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,"Remove both Netherhampton Primary and Petersfinger Primary from the existing meshed 33kV network via 4 new 33kV circuits from Salisbury BSP, 2 run to and Netherhampton Primary and 2 run to Petersfinger Primary",Jan-29,,
E - MANN - 49,E - MANN - 49,England / SEPD,Netherhampton Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,51.061123,-1.8233211,SU 12478 29102,,17173,2 x 10MVA,No,5.55,0.80,5.30,0.00,3.50,Green,,5MW,0.00,9.00,Yes,0.00,20.00,8.65,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,"Remove both Netherhampton Primary and Petersfinger Primary from the existing meshed 33kV network via 4 new 33kV circuits from Salisbury BSP, 2 run to and Netherhampton Primary and 2 run to Petersfinger Primary",Jan-29,,
E - MANN - 50,E - MANN - 50,England / SEPD,Petersfinger Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,51.063133,-1.7786479,SU 15608 29334,,89320,2 x 12 / 24MVA,No,11.51,2.54,8.22,0.00,5.46,Green,,5MW,0.36,0.00,Yes,0.00,13.10,7.47,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,"Remove both Netherhampton Primary and Petersfinger Primary from the existing meshed 33kV network via 4 new 33kV circuits from Salisbury BSP, 2 run to and Netherhampton Primary and 2 run to Petersfinger Primary",,,
E - MANN - 51,E - MANN - 51,England / SEPD,Redlynch Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,50.984276,-1.7296603,SU 19073 20576,,17163,2 x 7.5 / 15MVA,No,9.95,1.43,0.66,0.00,3.83,Green,,5MW,7.46,0.00,Yes,0.00,25.00,4.20,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,"Remove both Netherhampton Primary and Petersfinger Primary from the existing meshed 33kV network via 4 new 33kV circuits from Salisbury BSP, 2 run to and Netherhampton Primary and 2 run to Petersfinger Primary",Jan-29,,
E - MANN - 52,E - MANN - 52,England / SEPD,Salisbury Central Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,51.073483,-1.7984814,SU 14215 30481,,17293,1 x 15 / 30 + 2 x 20MVA,No,22.43,3.70,13.11,0.00,8.14,Green,,5MW,0.00,0.00,Yes,0.00,25.00,17.60,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,"Remove both Netherhampton Primary and Petersfinger Primary from the existing meshed 33kV network via 4 new 33kV circuits from Salisbury BSP, 2 run to and Netherhampton Primary and 2 run to Petersfinger Primary",Jan-29,,
E - MANN - 53,E - MANN - 53,England / SEPD,Stapleford Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,51.132937,-1.903181,SU 06871 37078,,89324,2 x 7.5 / 15MVA,No,4.78,0.69,1.58,0.00,8.46,Green,,5MW,0.07,0.10,Yes,0.00,13.10,7.85,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 54,E - MANN - 54,England / SEPD,Teffont Primary,Mannington GSP,Salisbury BSP,Primary,33 / 11,51.078269,-2.0037037,ST 99837 30994,,89323,1 x 5MVA + 1 x 6.3MVA,No,3.87,0.56,0.48,0.00,2.35,Green,,5MW,0.16,0.00,Yes,0.00,13.10,3.92,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MANN - 55,E - MANN - 55,England / SEPD,Bourton Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,51.071236,-2.3244667,ST 77363 30262,,89521,2 x 10MVA,No,8.52,1.23,2.12,0.00,3.00,Green,,5MW,0.71,0.20,Yes,0.00,25.00,7.26,Red,Upstream Thermal Capacity,,,,
E - MANN - 56,E - MANN - 56,England / SEPD,Gillingham Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,51.030903,-2.2839422,ST 80185 25765,,17147,2 x 30MVA,No,4.90,0.71,9.03,0.00,26.27,Green,,5MW,0.37,0.00,Yes,0.00,25.00,7.36,Red,Upstream Thermal Capacity,,,,
E - MANN - 57,E - MANN - 57,England / SEPD,Gussage St Michael Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,50.902226,-2.0207396,ST 98638 11417,,17299,1 x 5MVA,Yes,1.21,0.20,0.05,0.00,7.22,Green,,5MW,0.07,0.00,Yes,0.00,16.00,3.01,Red,Upstream Thermal Capacity,,,,
E - MANN - 58,E - MANN - 58,England / SEPD,Minchington Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,50.930117,-2.0559557,ST 96164 14520,,16991,1 x 5MVA,Yes,2.28,0.33,1.12,0.00,3.33,Green,,5MW,0.09,0.00,Yes,0.00,12.00,2.69,Red,Upstream Thermal Capacity,,,,
E - MANN - 59,E - MANN - 59,England / SEPD,Shaftesbury Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,51.009125,-2.2065547,ST 85605 23325,,16960,2 x 12 / 24MVA,No,10.37,1.89,2.37,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,16.00,8.73,Red,Upstream Thermal Capacity,,,,
E - MANN - 60,E - MANN - 60,England / SEPD,Shroton Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,50.9222,-2.2097116,ST 85356 13659,,17117,2 x 12 / 24MVA,No,14.43,2.08,1.73,0.00,9.99,Green,,5MW,1.25,0.00,Yes,0.00,25.00,7.80,Red,Upstream Thermal Capacity,,,,
E - MANN - 61,E - MANN - 61,England / SEPD,Tarrant Rushton Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,50.865242,-2.0793804,ST 94510 07307,,17204,2 x 6.3MVA,No,3.64,0.96,0.65,0.00,3.53,Green,,5MW,0.00,0.00,Yes,0.00,25.00,4.79,Red,Upstream Thermal Capacity,,,,
E - MANN - 62,E - MANN - 62,England / SEPD,Tisbury Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,51.061442,-2.0950136,ST 93438 29127,,89518,2 x 8MVA,No,5.12,0.74,6.22,0.00,0.70,Amber,Substation Thermal Capacity,5MW,0.00,0.20,Yes,0.00,25.00,5.36,Red,Upstream Thermal Capacity,,,,
E - MANN - 63,E - MANN - 63,England / SEPD,West Stour Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,50.997316,-2.3191625,ST 77699 22040,,89522,2 x 7.5MVA + 1 x 8MVA,No,4.68,0.67,0.57,0.00,4.74,Green,,5MW,0.00,0.17,Yes,0.00,13.10,4.40,Red,Upstream Thermal Capacity,,,,
E - MANN - 64,E - MANN - 64,England / SEPD,Wincanton Primary,Mannington GSP,Shaftesbury BSP,Primary,33 / 11,51.048843,-2.4110034,ST 71286 27802,,17127,2 x 7.5 / 15MVA,No,8.39,1.29,4.04,0.00,2.48,Green,,5MW,0.16,0.00,Yes,0.00,25.00,7.01,Red,Upstream Thermal Capacity,,,,
E - MANN - 65,E - MANN - 65,England / SEPD,Bovington Primary,Mannington GSP,Wareham BSP,Primary,33 / 11,50.689904,-2.2288178,SY 83933 87831,,89611,2 x 8MVA,No,5.31,0.76,0.12,0.00,0.00,Red,Upstream Thermal Capacity,5MW,5.00,0.00,Yes,0.00,13.10,8.28,Red,Upstream Thermal Capacity,,,,
