AssetID,GSP Grouping / Default Order,Map / License Area,Substation,Upstream GSP,Upstream BSP,Substation Type,Voltage (kV),Location Latitude,Location Longitude,Grid Reference,Substation Comment,LTDS CIM Nodes,Transformer Nameplate Ratings,Single Transformer Site,Maximum Observed Gross Demand (MVA),Minimum Observed Gross Demand (MVA),Contracted Demand Excl BESS (MVA),Contracted BESS Demand (MVA),Estimated Demand Headroom (MVA),Substation Demand RAG Status,Demand Constraint,TIA Threshold,Connected Generation (MW),Contracted Generation (MW),Technical Limits Agreed at GSP,Estimated Generation Headroom (MW),3-Phase Break Fault Rating (kA),3-Phase Break Fault Level (kA),Substation Generation RAG Status,Generation Constraint,Upstream Reinforcement Works,Upstream Reinforcement Completion Date,Substation Reinforcement Works,Substation Reinforcement Completion Date
E - MANN - 66,E - MANN - 66,England / SEPD,Bushey Primary,Mannington GSP,Wareham BSP,Primary,33 / 11,50.651464,-2.0343059,SY 97671 83532,,17215,1 x 5MVA,Yes,1.59,0.39,0.07,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,2.62,Red,Upstream Thermal Capacity,,,,
E - MANN - 67,E - MANN - 67,England / SEPD,Swanage Primary,Mannington GSP,Wareham BSP,Primary,33 / 11,50.613373,-1.9729521,SZ 02010 79296,,17271,2 x 10MVA,No,9.08,1.89,1.21,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.95,0.00,Yes,0.00,25.00,6.65,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Dec-27
E - MANN - 68,E - MANN - 68,England / SEPD,Wareham Town Primary,Mannington GSP,Wareham BSP,Primary,33 / 11,50.686764,-2.114099,SY 92036 87463,,89612,2 x 11.25MVA,No,10.37,1.70,1.52,0.00,0.00,Red,Upstream Thermal Capacity,5MW,4.04,0.00,Yes,0.00,25.00,6.79,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Jan-28
E - MELK - 01,E - MELK - 01,England / SEPD,Melksham GSP,N/A,N/A,GSP,400 / 132,51.391863,-2.1504276,ST 89630 65880,"Any available capacity at Melksham GSP is shared with another DNO - NGED
Maximum and minimum demand figures listed account only for SSEN's network","13346, 13353, 13354, 13355",4 x 240MVA,No,433.40,127.23,176.00,764.92,N/A,Green,,1MW,501.52,1653.80,Yes,N/A,25.00,17.19,Red,Substation Thermal Capacity,,,Replace the 33kV board with 40kA break / 100kA make switchgear,Mar-29
E - MELK - 02,E - MELK - 02,England / SEPD,Andover BSP,Melksham GSP,N/A,BSP,132 / 33,51.217494,-1.495475,SU 35334 46598,,13940,2 x 90MVA,No,77.79,11.21,23.99,5.54,23.66,Green,,1MW,78.59,40.92,Yes,0.00,17.50,16.12,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Substation Fault Level,,,Replace the 132kV swithcgear and add a 3rd 90MVA transformer,Feb-29
E - MELK - 03,E - MELK - 03,England / SEPD,Chippenham BSP,Melksham GSP,N/A,BSP,132 / 33,51.467394,-2.107503,ST 92629 74275,,"13432, 14276, 14284",2 x 45 / 90MVA,No,100.97,23.86,71.31,55.40,0.00,Red,Substation Thermal Capacity,1MW,83.70,208.32,Yes,0.00,17.50,14.76,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,"Replace the 33kV board with 31.5kA break / 78.8kA make switchgear (Sep-28)

Add a 3rd 90MVA transformer",Dec-28
E - MELK - 04,E - MELK - 04,England / SEPD,Frome BSP,Melksham GSP,N/A,BSP,132 / 33,51.23096,-2.3049659,ST 78803 48019,,"14538, 14539, 14540",2 x 45 / 90MVA,No,81.35,18.73,28.09,0.00,19.00,Green,,1MW,11.50,9.00,Yes,0.00,17.50,15.46,Red,Upstream Thermal Capacity,,,"Replace the 33kV board with 31.5kA break / 78.8kA make switchgear (Sep-27)

Add a 3rd 90MVA transformer",Mar-30
E - MELK - 05,E - MELK - 05,England / SEPD,Norrington BSP,Melksham GSP,N/A,BSP,132 / 33,51.38377,-2.1699006,ST 88273 64983,,"14408, 14409, 14410",3 x 45 / 90MVA,No,137.42,30.29,44.93,70.28,0.00,Red,Substation Thermal Capacity,1MW,147.48,138.51,Yes,0.00,17.50,22.38,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Substation Fault Level,"Split the existing Norrington BSP into Norrington A (3 x 90MVA transformers) and Norrington B (2 x 90MVA transformers) BSP's, ",Jun-28,"Replace the 33kV board with 31.5kA break / 78.8kA make switchgear (Dec-27)

Add a 4th 90MVA transformer",Feb-28
E - MELK - 06,E - MELK - 06,England / SEPD,West Grafton BSP,Melksham GSP,N/A,BSP,132 / 33,51.331515,-1.6525718,SU 24302 59215,,13857,1 x 22.5 / 45MVA + 1 x 45MVA,No,29.25,8.77,7.68,0.00,21.35,Green,,1MW,5.36,14.25,Yes,0.00,13.10,12.98,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MELK - 07,E - MELK - 07,England / SEPD,Andover Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.217904,-1.4968164,SU 35240 46643,,85004,2 x 15 / 30MVA,No,7.43,1.64,2.34,0.00,14.99,Green,,1MW,0.00,0.00,Yes,0.00,25.00,9.35,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 08,E - MELK - 08,England / SEPD,Andover East Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.215843,-1.4579957,SU 37953 46433,,85016,2 x 15 / 30MVA,No,16.69,5.67,6.36,0.00,6.91,Green,,1MW,0.59,0.40,Yes,0.00,13.10,9.74,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 09,E - MELK - 09,England / SEPD,Andover Town Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.203772,-1.483129,SU 36207 45078,,85017,2 x 7.5 / 15MVA,No,7.65,1.36,0.76,0.00,6.07,Green,,1MW,0.28,0.00,Yes,0.00,16.00,12.73,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 10,E - MELK - 10,England / SEPD,Barton Stacey Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.182169,-1.399417,SU 42075 42720,,85018,2 x 7.5 / 15MVA,No,6.80,1.13,0.57,5.54,12.00,Green,,1MW,0.00,12.20,Yes,0.00,25.00,6.18,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,Add a new 33kV circuit between Barton Stacey Primary and Whitchurch Primary,Nov-28,,
E - MELK - 11,E - MELK - 11,England / SEPD,Hurstbourne Tarrant Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.270081,-1.4368458,SU 39384 52476,,85019,2 x 5MVA,No,3.69,0.73,1.80,0.00,1.74,Green,,1MW,0.00,0.67,Yes,0.00,25.00,3.43,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 12,E - MELK - 12,England / SEPD,Middle Wallop Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.159812,-1.5583093,SU 30984 40155,,85020,1 x 7.5 / 15MVA,Yes,6.90,0.99,0.71,0.00,0.00,Red,Substation Thermal Capacity,1MW,4.40,0.00,Yes,0.00,13.10,5.25,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 13,E - MELK - 13,England / SEPD,Portway Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.212183,-1.5088758,SU 34402 46001,,85021,2 x 15 / 30MVA,No,16.05,2.31,2.75,0.00,8.30,Green,,1MW,9.81,8.05,Yes,0.00,13.10,10.48,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 14,E - MELK - 14,England / SEPD,Thruxton Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.209534,-1.5843176,SU 29134 45674,,85022,2 x 6.3MVA,No,4.19,0.68,0.92,0.00,3.45,Green,,1MW,0.00,0.00,Yes,0.00,13.10,5.40,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 15,E - MELK - 15,England / SEPD,Whitchurch Primary,Melksham GSP,Andover BSP,Primary,33 / 11,51.233538,-1.3436196,SU 45924 48466,,85023,1 x 5 / 6.5MVA + 1 x 7.5 / 15MVA,No,4.65,0.93,0.83,0.00,1.35,Green,,1MW,0.90,0.00,Yes,0.00,13.10,5.39,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,Add a new 33kV circuit between Barton Stacey Primary and Whitchurch Primary,Nov-28,,
E - MELK - 16,E - MELK - 16,England / SEPD,Alderton Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.555203,-2.2233876,ST 84609 84059,,85118,2 x 3MVA,No,2.92,0.48,0.26,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.00,0.00,Yes,0.00,13.10,3.33,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Alderton Primary and Yatton Keynell,Jun-30,Replace both transformers with 7.5 / 15MVA units,Jun-30
E - MELK - 17,E - MELK - 17,England / SEPD,Calne Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.451457,-1.9938927,SU 00521 72497,,13608,2 x 15MVA,No,15.40,2.22,4.03,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,11.88,0.00,Yes,0.00,13.10,11.79,Red,Upstream Thermal Capacity,,,,
E - MELK - 18,E - MELK - 18,England / SEPD,Cocklebury Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.46393,-2.1101146,ST 92447 73890,,85121,3 x 12 / 24MVA,No,16.77,4.54,6.77,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.00,0.00,Yes,0.00,13.10,21.34,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MELK - 19,E - MELK - 19,England / SEPD,Lyneham Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.523244,-2.0107905,ST 99348 80481,,85122,2 x 7.5 / 10.5MVA,No,9.07,1.43,2.63,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.00,0.30,Yes,0.00,13.10,7.09,Red,Upstream Thermal Capacity,,,,
E - MELK - 20,E - MELK - 20,England / SEPD,Malmesbury Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.586238,-2.1127057,ST 92288 87493,,85123,2 x 10MVA,No,10.35,3.79,1.60,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.70,0.06,Yes,0.00,13.10,7.76,Red,Upstream Thermal Capacity,,,,
E - MELK - 21,E - MELK - 21,England / SEPD,Rowden Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.452378,-2.1337171,ST 90805 72608,,85124,2 x 15 / 21MVA,No,14.86,3.56,10.67,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.38,0.09,Yes,0.00,25.00,9.28,Red,Upstream Thermal Capacity,Add a new 33kV circuit between Chippenham BSP and Rowden Primary and establish a new 33kV switchboard,Oct-32,Add a 3rd 15 / 30MVA transformer,Oct-32
E - MELK - 22,E - MELK - 22,England / SEPD,Sutton Benger Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.519338,-2.0966001,ST 93394 80051,,85125,2 x 7.5 / 15MVA,No,5.81,0.84,9.42,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,0.20,0.00,Yes,0.00,13.10,9.29,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Chippenham BSP and Sutton Benger Primary,Jun-30,Replace both transformers with 15 / 30MVA units,Jan-28
E - MELK - 23,E - MELK - 23,England / SEPD,Tetbury Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.639703,-2.1501205,ST 89708 93444,,85126,2 x 7.5MVA,No,5.99,1.33,2.36,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.59,0.06,Yes,0.00,13.10,6.08,Red,Upstream Thermal Capacity,,,,
E - MELK - 24,E - MELK - 24,England / SEPD,Yatton Keynell Primary,Melksham GSP,Chippenham BSP,Primary,33 / 11,51.480849,-2.184273,ST 87300 75782,,85127,1 x 5MVA,Yes,4.67,0.67,2.11,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,0.00,0.00,Yes,0.00,13.10,4.04,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Chippenham BSP and Yatton Keynell Primary,Jan-28,,
E - MELK - 25,E - MELK - 25,England / SEPD,Bruton Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.114782,-2.4429037,ST 69094 35148,,85215,2 x 4 / 8MVA,No,5.10,0.78,1.13,0.00,1.79,Green,,1MW,1.90,0.00,Yes,0.00,25.00,0.84,Red,Upstream Thermal Capacity,,,,
E - MELK - 26,E - MELK - 26,England / SEPD,Codford Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.155279,-2.0389563,ST 97372 39559,,85216,1 x 5MVA,Yes,3.37,0.71,1.74,0.00,1.56,Green,,1MW,1.90,0.00,Yes,0.00,25.00,3.45,Red,Upstream Thermal Capacity,,,,
E - MELK - 27,E - MELK - 27,England / SEPD,Crockerton Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.189429,-2.1768679,ST 87736 43371,,85217,2 x 10 / 14MVA,No,12.94,2.65,1.58,0.00,0.00,Red,Substation Thermal Capacity,1MW,1.90,0.00,Yes,0.00,25.00,8.63,Red,Upstream Thermal Capacity,,,,
E - MELK - 28,E - MELK - 28,England / SEPD,Frome Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.231249,-2.3042947,ST 78850 48051,,"85226, 85218",3 x 15 / 30MVA,No,26.41,5.73,9.95,0.00,12.71,Green,,1MW,2.41,0.00,Yes,0.00,13.10,14.48,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MELK - 29,E - MELK - 29,England / SEPD,Hawkeridge Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.276215,-2.196039,ST 86422 53026,,85223,1 x 7.5 / 15MVA + 1 x 15 / 30MVA,No,12.53,1.81,0.10,0.00,3.31,Green,,1MW,0.00,7.60,Yes,0.00,25.00,13.03,Red,Upstream Thermal Capacity,,,,
E - MELK - 30,E - MELK - 30,England / SEPD,Holwell Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.200229,-2.3993971,ST 72191 44633,,85219,2 x 7.5 / 15MVA,No,12.35,1.78,0.64,0.00,1.09,Amber,Substation Thermal Capacity,1MW,0.00,1.00,Yes,0.00,25.00,7.72,Red,Upstream Thermal Capacity,,,,
E - MELK - 31,E - MELK - 31,England / SEPD,Warminster Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.199972,-2.216983,ST 84936 44551,,85220,2 x 7.5 / 15MVA,No,8.16,1.27,6.16,0.00,7.05,Green,,1MW,0.00,0.00,Yes,0.00,16.00,8.24,Red,Upstream Thermal Capacity,,,,
E - MELK - 32,E - MELK - 32,England / SEPD,Westbury Primary,Melksham GSP,Frome BSP,Primary,33 / 11,51.262792,-2.178325,ST 87654 51530,,85221,2 x 15 / 30MVA,No,13.70,2.65,3.05,0.00,10.38,Green,,1MW,2.57,0.00,Yes,0.00,13.10,10.18,Red,Upstream Thermal Capacity,,,,
E - MELK - 33,E - MELK - 33,England / SEPD,Ashton Park Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.318628,-2.1859029,ST 87141 57741,,85320,2 x 15 / 30MVA,No,18.18,2.62,19.33,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,3.80,0.00,Yes,0.00,13.10,9.16,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,"Add 2 new 33kV circuits between Norrington BSP and Ashton Park Primary, reconnect the redundant 33kV circuit between Norrington BSP and Ashton Park Primary",Mar-33,Add a 3rd 15 / 30MVA transformer,Mar-33
E - MELK - 34,E - MELK - 34,England / SEPD,Bradford-On-Avon Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.343847,-2.2704395,ST 81260 60564,,85322,2 x 30MVA,No,12.33,2.28,2.89,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.00,0.00,Yes,0.00,25.00,8.66,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 35,E - MELK - 35,England / SEPD,Bromham Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.392983,-2.0205036,ST 98670 65994,,85119,1 x 5MVA,Yes,3.19,0.46,0.34,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.38,0.00,Yes,0.00,13.10,2.92,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 36,E - MELK - 36,England / SEPD,Corsham Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.425098,-2.1917286,ST 86766 69583,,85326,2 x 10MVA,No,9.14,2.25,1.87,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.00,0.20,Yes,0.00,13.10,9.11,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 37,E - MELK - 37,England / SEPD,Devizes Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.347954,-1.9998646,SU 00106 60986,,85327,2 x 15 / 21MVA,No,20.51,5.64,4.30,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,1.30,0.00,Yes,0.00,25.00,11.80,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,Replace both transformers with 20 / 40MVA units,Aug-26
E - MELK - 38,E - MELK - 38,England / SEPD,Easterton Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.2917,-1.9788981,SU 01568 54730,,85328,2 x 7.5 / 15MVA,No,8.00,1.15,1.57,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.00,0.00,Yes,0.00,13.10,8.47,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 39,E - MELK - 39,England / SEPD,Melksham Town Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.375831,-2.1426167,ST 90170 64096,,85324,2 x 20 / 40MVA,No,25.96,3.74,8.26,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,8.74,0.00,Yes,0.00,25.00,15.18,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 40,E - MELK - 40,England / SEPD,Spring Quarry West Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.41725,-2.2261794,ST 84368 68717,,85334,2 x 15 / 30MVA,No,8.23,1.88,0.62,0.00,0.00,Red,Upstream Thermal Capacity,1MW,7.00,0.00,Yes,0.00,13.10,10.64,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 41,E - MELK - 41,England / SEPD,Trowbridge Town Primary,Melksham GSP,Norrington BSP,Primary,33 / 11,51.321219,-2.2214012,ST 84668 58036,,85325,2 x 20 / 26MVA,No,14.56,4.17,5.76,0.00,0.00,Red,Upstream Thermal Capacity,1MW,0.00,0.10,Yes,0.00,13.10,11.11,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 42,E - MELK - 42,England / SEPD,Marlborough South Primary,Melksham GSP,West Grafton BSP,Primary,33 / 11,51.413071,-1.7239782,SU 19293 68264,,85617,2 x 7.5 / 15MVA,No,11.77,4.00,1.53,0.00,1.49,Green,,1MW,0.08,0.00,Yes,0.00,25.00,5.71,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 43,E - MELK - 43,England / SEPD,Ramsbury Primary,Melksham GSP,West Grafton BSP,Primary,33 / 11,51.447303,-1.6074032,SU 27380 72108,,85620,2 x 4 / 8MVA,No,3.35,0.49,1.45,0.00,4.60,Green,,1MW,0.10,0.00,Yes,0.00,13.10,4.92,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 44,E - MELK - 44,England / SEPD,Tidworth Primary,Melksham GSP,West Grafton BSP,Primary,33 / 11,51.245007,-1.6562893,SU 24088 49593,,85621,2 x 10 / 14MVA,No,8.80,2.39,3.20,0.00,6.68,Green,,1MW,0.00,0.00,Yes,0.00,25.00,8.37,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MELK - 45,E - MELK - 45,England / SEPD,West Grafton Village Primary,Melksham GSP,West Grafton BSP,Primary,33 / 11,51.341068,-1.6476615,SU 24639 60279,,85622,2 x 7.5MVA,No,5.27,0.76,1.49,0.00,3.61,Green,,1MW,0.19,0.15,Yes,0.00,13.10,9.83,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MITY - 01,E - MITY - 01,England / SEPD,Minety GSP,N/A,N/A,GSP,400 / 132,51.607485,-2.0012516,SU 00010 89850,,"10044, 61142, 61144, 61199",4 x 240MVA,No,356.66,22.00,278.40,321.11,N/A,Green,,1MW,475.79,841.39,Yes,N/A,40.00,21.91,Red,Substation Thermal Capacity,"Transmission works:
Add a 5th 240MVA transformer",Sep-26,,
E - MITY - 02,E - MITY - 02,England / SEPD,Cirencester BSP,Minety GSP,N/A,BSP,132 / 33,51.702049,-1.9623153,SP 02701 00368,,"10421, 10422",2 x 45 / 90MVA,No,57.00,15.91,15.71,12.58,49.30,Green,,1MW,53.87,120.90,Yes,0.00,25.00,13.67,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Reinforce sections of the 132kV circuits between Minety GSP and Cirencester BSP,Jan-28,,
E - MITY - 03,E - MITY - 03,England / SEPD,Stratton (Main) BSP,Minety GSP,N/A,BSP,132 / 33,51.597322,-1.7555635,SU 17028 88748,,"10427, 10428",2 x 45 / 90MVA,No,48.65,14.73,15.69,25.00,57.99,Green,,1MW,78.95,48.30,Yes,0.00,17.50,14.76,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
E - MITY - 04,E - MITY - 04,England / SEPD,Stratton (Reserve) BSP,Minety GSP,N/A,BSP,132 / 33,51.597322,-1.7555635,SU 17028 88748,,10468,2 x 30 / 60MVA,No,49.75,14.30,45.49,76.13,1.85,Red,Substation Thermal Capacity,1MW,64.09,104.29,Yes,0.00,17.50,14.56,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Replace both transformers with 90MVA units,Nov-26
E - MITY - 05,E - MITY - 05,England / SEPD,Swindon BSP,Minety GSP,N/A,BSP,132 / 33,51.582282,-1.8217579,SU 12447 87062,,"11055, 11056, 11057",1 x 45 / 90MVA + 1 x 65 / 90MVA,No,65.28,12.35,21.66,0.00,39.37,Green,,1MW,69.60,3.20,Yes,0.00,17.50,16.42,Red,Upstream Thermal Capacity & Substation Fault Level,Establish a new 132kV switchboard at Swindon BSP and reconfigure the Galileo - Stratton - Toothill 132kV network,Jun-28,Replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Jun-28
E - MITY - 06,E - MITY - 06,England / SEPD,Toothill BSP,Minety GSP,N/A,BSP,132 / 33,51.554239,-1.8111364,SU 13191 83945,,"11429, 11430, 11431, 11432",2 x 22.5 / 45MVA + 1 x 45 / 90MVA,No,44.22,16.27,40.26,41.05,42.56,Green,,1MW,61.06,39.00,Yes,0.00,17.50,13.68,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Replace the existing 45MVA transformers with 90MVA units,Jun-27
E - MITY - 07,E - MITY - 07,England / SEPD,Galileo Primary,Minety GSP,N/A,Primary,132 / 11,51.552387,-1.848571,SU 10596 83733,,24319,2 x 22.5 / 45MVA,No,14.10,3.95,4.59,0.00,30.38,Green,,1MW,0.19,0.00,Yes,0.00,25.00,13.91,Red,Upstream Thermal Capacity,,,,
E - MITY - 08,E - MITY - 08,England / SEPD,Cirencester Town Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.706175,-1.9614436,SP 02761 00827,,13750,2 x 15MVA,No,16.92,3.11,11.97,0.00,0.00,Red,Substation Thermal Capacity,1MW,0.00,1.04,Yes,0.00,13.10,8.72,Red,Upstream Thermal Capacity,,,"Replace both transformers with 15 / 30MVA units (Sep-26)

Replace the 11kV board with 25kA break / 62.5kA make switchgear",Jun-28
E - MITY - 09,E - MITY - 09,England / SEPD,Cricklade Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.638158,-1.8655681,SU 09400 93270,,14250,2 x 7.5 / 15MVA,No,8.46,1.75,1.84,0.00,4.73,Green,,1MW,0.95,0.00,Yes,0.00,20.00,8.24,Red,Upstream Thermal Capacity,Add a new 33kV circuit between Cirencester BSP and Cricklade Primary,Sep-30,,
E - MITY - 10,E - MITY - 10,England / SEPD,Fairford Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.70359,-1.7927605,SP 14418 00559,,15250,2 x 7.5 / 15MVA,No,9.31,1.99,2.35,0.00,5.66,Green,,1MW,0.54,0.01,Yes,0.00,25.00,8.19,Red,Upstream Thermal Capacity,,,,
E - MITY - 11,E - MITY - 11,England / SEPD,Kemble RAF Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.662648,-2.0581563,ST 96074 95987,,17750,2 x 10MVA,No,1.57,0.23,0.71,0.00,11.01,Green,,1MW,0.00,0.00,Yes,0.00,20.00,3.79,Red,Upstream Thermal Capacity,,,,
E - MITY - 12,E - MITY - 12,England / SEPD,Minety Village Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.626203,-1.9776039,SU 01647 91932,,20050,1 x 7.5 / 15MVA,Yes,3.94,0.70,0.25,0.00,12.19,Green,,1MW,0.00,0.00,Yes,0.00,13.10,6.38,Red,Upstream Thermal Capacity,Add 2 new 33kV circuits between Cirencester BSP and Minety Village Primary,Sep-30,,
E - MITY - 13,E - MITY - 13,England / SEPD,Northleach Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.82678,-1.8482202,SP 10557 14251,,20450,2 x 10MVA,No,5.61,1.37,0.77,0.00,6.94,Green,,1MW,0.00,0.00,Yes,0.00,25.00,6.09,Red,Upstream Thermal Capacity,,,,
E - MITY - 14,E - MITY - 14,England / SEPD,Shipton Oliffe Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.87048,-1.9449936,SP 03884 19102,,23350,2 x 4MVA,No,2.78,0.40,0.26,0.00,0.84,Green,,1MW,0.00,0.00,Yes,0.00,13.10,3.65,Red,Upstream Thermal Capacity,,,,
E - MITY - 15,E - MITY - 15,England / SEPD,Whiteway Primary,Minety GSP,Cirencester BSP,Primary,33 / 11,51.726246,-1.9713441,SP 02076 03059,,25050,2 x 15 / 30MVA,No,9.31,1.40,0.94,0.00,18.54,Green,,1MW,0.00,0.00,Yes,0.00,13.10,8.24,Red,Upstream Thermal Capacity,,,,
E - MITY - 16,E - MITY - 16,England / SEPD,Drakes Way Primary,Minety GSP,Stratton (Main) BSP,Primary,33 / 11,51.569444,-1.7575741,SU 16899 85647,,85428,2 x 7.5 / 15MVA,No,7.92,1.40,0.98,0.00,11.00,Green,,1MW,0.00,0.00,Yes,0.00,25.00,8.44,Red,Upstream Thermal Capacity,,,,
E - MITY - 17,E - MITY - 17,England / SEPD,Park North Primary,Minety GSP,Stratton (Main) BSP,Primary,33 / 11,51.559474,-1.7409951,SU 18052 84542,,85431,2 x 15 / 30MVA,No,16.81,4.58,4.55,0.00,8.25,Green,,1MW,0.00,0.00,Yes,0.00,13.10,9.91,Red,Upstream Thermal Capacity,,,,
E - MITY - 18,E - MITY - 18,England / SEPD,Plessey Primary,Minety GSP,Stratton (Main) BSP,Primary,33 / 11,51.579107,-1.7649981,SU 16381 86720,,85432,2 x 15MVA,No,11.94,1.82,2.58,0.00,6.02,Green,,1MW,0.00,0.00,Yes,0.00,20.00,9.12,Red,Upstream Thermal Capacity,,,,
E - MITY - 19,E - MITY - 19,England / SEPD,Pressed Steel Swindon Primary,Minety GSP,Stratton (Main) BSP,Primary,33 / 11,51.575925,-1.7566161,SU 16963 86368,,85426,2 x 10MVA,No,9.62,1.56,7.54,0.00,37.80,Green,,1MW,0.00,0.00,Yes,0.00,25.00,8.88,Red,Upstream Thermal Capacity,,,Replace both transformers with 15 / 30MVA units,Mar-28
E - MITY - 20,E - MITY - 20,England / SEPD,Black Bourton Primary,Minety GSP,Stratton (Reserve) BSP,Primary,33 / 11,51.732363,-1.5909089,SP 28349 03818,,85419,2 x 10MVA,No,4.73,0.93,0.98,0.00,1.85,Green,,1MW,0.08,0.00,Yes,0.00,25.00,5.98,Red,Upstream Thermal Capacity,,,,
E - MITY - 21,E - MITY - 21,England / SEPD,Faringdon Primary,Minety GSP,Stratton (Reserve) BSP,Primary,33 / 11,51.652374,-1.5848353,SU 28819 94924,,85420,2 x 7.5 / 11.43MVA,No,10.89,2.29,12.73,0.00,0.00,Red,Substation Thermal Capacity,1MW,0.00,0.00,Yes,0.00,25.00,7.48,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Stratton (Reserve) BSP and Farringdon Primary,Oct-28,,
E - MITY - 22,E - MITY - 22,England / SEPD,Lechlade Primary,Minety GSP,Stratton (Reserve) BSP,Primary,33 / 11,51.702776,-1.6819781,SP 22074 00496,,85421,2 x 8MVA,No,5.56,0.80,0.98,0.00,1.85,Green,,1MW,0.38,0.09,Yes,0.00,13.10,5.87,Red,Upstream Thermal Capacity,,,,
E - MITY - 23,E - MITY - 23,England / SEPD,Shrivenham Primary,Minety GSP,Stratton (Reserve) BSP,Primary,33 / 11,51.589473,-1.6581151,SU 23782 87902,,85422,2 x 7.5 / 15MVA,No,5.53,1.24,0.24,0.00,1.85,Green,,1MW,0.10,0.00,Yes,0.00,13.10,7.48,Red,Upstream Thermal Capacity,,,,
E - MITY - 24,E - MITY - 24,England / SEPD,Stanton Fitzwarren Primary,Minety GSP,Stratton (Reserve) BSP,Primary,33 / 11,51.617437,-1.7474106,SU 17585 90987,,85423,2 x 12 / 24MVA,No,10.21,2.09,8.08,0.00,1.85,Amber,Upstream Thermal Capacity,1MW,7.97,0.20,Yes,0.00,25.00,15.46,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Stratton (Reserve) BSP and Stanton Fitzwarren Primary,Jul-26,,
E - MITY - 25,E - MITY - 25,England / SEPD,Stratton Primary,Minety GSP,Stratton (Reserve) BSP,Primary,33 / 11,51.598124,-1.7559923,SU 16998 88837,,85430,2 x 15 / 30MVA,No,14.24,3.07,19.33,0.00,1.42,Red,Substation Thermal Capacity & Upstream Thermal Capacity,1MW,0.00,0.00,Yes,0.00,13.10,17.24,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MITY - 26,E - MITY - 26,England / SEPD,Manchester Road Primary,Minety GSP,Swindon BSP,Primary,33 / 11,51.564843,-1.7813304,SU 15254 85130,,19350,3 x 15 / 30MVA,No,21.21,6.63,5.99,0.00,30.00,Green,,1MW,0.00,0.13,Yes,0.00,13.10,12.97,Red,Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint,,,,
E - MITY - 27,E - MITY - 27,England / SEPD,Swindon Primary,Minety GSP,Swindon BSP,Primary,33 / 11,51.581428,-1.8217324,SU 12449 86967,,24050,3 x 15 / 30MVA,No,26.83,6.26,4.69,0.00,25.20,Green,,1MW,2.38,0.00,Yes,0.00,25.00,17.74,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MITY - 28,E - MITY - 28,England / SEPD,Trading Estate Primary,Minety GSP,Swindon BSP,Primary,33 / 11,51.571523,-1.8067507,SU 13490 85868,,24450,2 x 15 / 21MVA,No,9.90,2.01,5.44,0.00,8.21,Green,,1MW,0.00,0.00,Yes,0.00,25.00,10.27,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MITY - 29,E - MITY - 29,England / SEPD,Wootton Bassett Primary,Minety GSP,Swindon BSP,Primary,33 / 11,51.528968,-1.8920243,SU 07587 81123,,25750,2 x 12 / 24MVA,No,11.96,1.72,2.17,0.00,9.61,Green,,1MW,0.00,0.15,Yes,0.00,25.00,15.58,Red,Upstream Thermal Capacity & Upstream Fault Level Constraint,,,,
E - MITY - 30,E - MITY - 30,England / SEPD,Chisledon Primary,Minety GSP,Toothill BSP,Primary,33 / 11,51.518014,-1.7290952,SU 18894 79934,,85506,2 x 7.5 / 15MVA,No,3.38,0.49,0.62,0.00,10.42,Green,,1MW,0.08,0.00,Yes,0.00,25.00,7.16,Red,Upstream Thermal Capacity,,,,
E - MITY - 31,E - MITY - 31,England / SEPD,Dorcan South Primary,Minety GSP,Toothill BSP,Primary,33 / 11,51.550424,-1.7232207,SU 19288 83540,,85427,1 x 12 / 24MVA + 1 x 15 / 30MVA,No,8.89,2.35,6.69,0.00,11.94,Green,,1MW,0.07,0.00,Yes,0.00,13.10,9.65,Red,Upstream Thermal Capacity,,,,
E - MITY - 32,E - MITY - 32,England / SEPD,Quarry Road Primary,Minety GSP,Toothill BSP,Primary,33 / 11,51.549106,-1.780252,SU 15334 83380,,85507,2 x 20MVA,No,12.57,2.70,0.90,0.00,7.60,Green,,1MW,0.00,0.00,Yes,0.00,13.10,12.34,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - MITY - 33,E - MITY - 33,England / SEPD,Toothill Primary,Minety GSP,Toothill BSP,Primary,33 / 11,51.554608,-1.8107888,SU 13215 83986,,85505,2 x 7.5 / 15MVA + 1 x 15 / 30MVA,No,12.65,3.52,2.34,0.00,13.60,Green,,1MW,0.00,0.00,Yes,0.00,18.40,15.68,Red,Upstream Thermal Capacity,,,,
E - MITY - 34,E - MITY - 34,England / SEPD,Wroughton Primary,Minety GSP,Toothill BSP,Primary,33 / 11,51.532261,-1.7931348,SU 14446 81504,,85508,2 x 12 / 24MVA,No,8.53,3.00,4.45,0.00,11.06,Green,,1MW,0.00,0.00,Yes,0.00,13.10,16.51,Red,Upstream Thermal Capacity & Substation Fault Level,Install 2 new 33kV circuits between Toothill BSP and Wroughton Primaru,Mar-27,,
E - NHYD - 01,E - NHYD - 01,England / SEPD,North Hyde GSP,N/A,N/A,GSP,275 / 66,51.499175,-0.41151198,TQ 10360 79000,"North Hyde GSP is currently operating with 2 x 180MVA SGT's after SGT3 faulted in March 2025, TBC when this will be replaced by Transmission","26960, 26969, 26970",3 x 180MVA,No,190.52,32.14,94.69,0.00,N/A,Red,Substation Thermal Capacity,5MW,11.62,0.96,No,N/A,25.00,18.42,Green,,"Transmission works:
Add a 4th 180MVA transformer",Mar-27,,
E - NHYD - 02,E - NHYD - 02,England / SEPD,North Hyde BSP,North Hyde GSP,N/A,BSP,66 / 22,51.499183,-0.41141087,TQ 10367 79001,,"16618, 91400",1 x 20 / 40MVA + 2 x 20 / 45MVA,No,29.23,5.25,10.34,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.02,No,95.49,19.70,6.92,Green,,,,"Establish a new 66kV switchboard at North Hyde BSP (40kA break / 100kA make ratings) which will also supply Bath Road East, Hayes, North Hyde and Springfield Road Primaries",Mar-30
E - NHYD - 03,E - NHYD - 03,England / SEPD,Hayes Primary,North Hyde GSP,N/A,Primary,66 / 11,51.504201,-0.42345496,TQ 09519 79541,,"91313, 14712",2 x 30 / 60MVA,No,33.58,9.17,22.79,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.95,No,65.23,20.00,9.91,Green,,"Establish a new 66kV switchboard at North Hyde BSP (40kA break / 100kA make ratings) which will also supply Bath Road East, Hayes, North Hyde and Springfield Road Primaries (Mar-30)

Add a 3rd 66kV circuit between the new switchboard at North Hyde BSP and Hayes Primary",Jan-30,Add a third 30 / 60MVA transformer,Jan-30
E - NHYD - 04,E - NHYD - 04,England / SEPD,North Hyde Primary,North Hyde GSP,N/A,Primary,66 / 11,51.499183,-0.41141087,TQ 10367 79001,,91315,3 x 20 / 40MVA,No,46.34,20.11,20.39,0.00,0.00,Red,Upstream Thermal Capacity,5MW,1.85,0.00,No,94.26,18.40,19.34,Red,Substation Fault Level,"Establish a new 66kV switchboard at North Hyde BSP (40kA break / 100kA make ratings) which will also supply Bath Road East, Hayes, North Hyde and Springfield Road Primaries",Mar-30,,
E - NHYD - 05,E - NHYD - 05,England / SEPD,Vicarage Farm Road Primary,North Hyde GSP,N/A,Primary,66 / 11,51.475728,-0.38355585,TQ 12358 76435,,91316,2 x 20 / 40MVA,No,24.42,5.78,41.17,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.07,0.00,No,41.91,13.10,11.74,Green,,"Replace the existing 66kV gas-filled cables between North Hyde GSP, Ealing GSP and Vicarage Farm Road Primary",Mar-29,Replace both transformers with 80MVA units,Mar-28
E - NHYD - 06,E - NHYD - 06,England / SEPD,Bath Road East Primary,North Hyde GSP,North Hyde BSP,Primary,22 / 11,51.48041,-0.43035272,TQ 09097 76885,,91410,2 x 10MVA,No,7.58,2.23,4.28,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,11.73,13.10,6.11,Green,,,,Replace both transformers with 40MVA units,Dec-29
E - NHYD - 07,E - NHYD - 07,England / SEPD,Springfield Road Primary,North Hyde GSP,North Hyde BSP,Primary,22 / 6.6,51.51353,-0.39589488,TQ 11409 80620,,"16520, 91412",3 x 10 / 11.5MVA,No,12.48,3.17,1.87,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.02,No,25.01,13.10,13.03,Red,Substation Fault Level,"Establish a new 66kV switchboard at North Hyde BSP (40kA break / 100kA make ratings) which will also supply Bath Road East, Hayes, North Hyde and Springfield Road Primaries (Mar-30)

Establish 3 x new 66kV circuits between the new North Hyde BSP switchboard and Springfield Road Primary",Jun-30,Replace 3 x transformers with 40MVA units,Jun-30
E - NHYD - 08,E - NHYD - 08,England / SEPD,The Green Primary,North Hyde GSP,North Hyde BSP,Primary,22 / 6.6,51.503292,-0.38177388,TQ 12414 79503,,91413,2 x 10 / 12.5MVA,No,9.03,1.63,4.20,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,13.51,13.10,10.41,Green,,,,,
E - NURS - 01,E - NURS - 01,England / SEPD,Nursling GSP,N/A,N/A,GSP,400 / 132,50.94088,-1.4879976,SU 36070 15840,,"17581, 20610, 20611",3 x 240MVA,No,316.99,79.63,188.74,789.58,N/A,Green,,5MW,198.69,908.65,Yes,N/A,31.50,14.93,Red,Substation Thermal Capacity,,,Replace the 132kV board with 40kA break / 100kA make switchgear,Feb-31
E - NURS - 02,E - NURS - 02,England / SEPD,Rownhams BSP,Nursling GSP,N/A,BSP,132 / 33,50.949928,-1.4722676,SU 37168 16854,,"22430, 22433, 22434",2 x 45 / 90MVA,No,90.82,21.51,53.08,57.37,0.00,Red,Substation Thermal Capacity,5MW,39.60,54.95,Yes,0.00,17.50,15.45,Red,Upstream Thermal Capacity,Remove Rownhams BSP from the existing Rownhams - Velmore 132kV network by installing 2 new 132kV circuits between Nursling GSP and Rownhams BSP and establishing a new 132kV switchboard,Mar-30,"Establish a new Primary substation Rownhams fed from Rownhams BSP via 2 x new 33kV circuits that includes 2 x 20 / 40MVA transformers (Dec-27)

Add a 3rd 90MVA transformer and replace the 33kV board with 31.5kA break / 78.8kA make switchgear",Mar-30
E - NURS - 03,E - NURS - 03,England / SEPD,Southampton (Main) BSP,Nursling GSP,N/A,BSP,132 / 33,50.905983,-1.4122205,SU 41425 11999,,"17226, 22631",2 x 45 / 90MVA,No,50.46,10.89,37.20,0.00,40.40,Green,,5MW,1.48,0.25,Yes,0.00,17.50,10.75,Red,Upstream Thermal Capacity,"Establish a 3rd 33kV switchboard (31.5kA break / 78.8kA make) at Southampton via 2 new 132kV circuits between Nusling GSP and Southampton BSP, 2 new 90MVA transformers",Mar-30,,
E - NURS - 04,E - NURS - 04,England / SEPD,Southampton (Reserve) BSP,Nursling GSP,N/A,BSP,132 / 33,50.905983,-1.4122205,SU 41425 11999,,22630,2 x 30 / 60MVA,No,64.50,10.58,29.70,12.63,0.00,Red,Substation Thermal Capacity,5MW,6.56,3.60,Yes,0.00,17.50,11.58,Red,Upstream Thermal Capacity,"Establish a 3rd 33kV switchboard (31.5kA break / 78.8kA make) at Southampton via 2 new 132kV circuits between Nusling GSP and Southampton BSP, 2 new 90MVA transformers",Mar-30,"Replace the 33kV board with 31.5kA break / 78.8kA make switchgear (Feb-29)

On completion of the new 3rd Southampton BSP switchboard transfer Bevois Valley Primary and Central Bridge Primary to the new board",Mar-30
E - NURS - 05,E - NURS - 05,England / SEPD,Velmore BSP,Nursling GSP,N/A,BSP,132 / 33,50.970764,-1.3910376,SU 42855 19215,,"24729, 24730, 24731",1 x 45 / 90MVA + 1 x 90MVA,No,98.10,22.60,51.14,60.00,0.00,Red,Substation Thermal Capacity,5MW,26.38,57.00,Yes,0.00,17.50,15.47,Red,Upstream Thermal Capacity,,,"Install a 3rd 90MVA transformer (Jun-28)

Replace the 33kV board with 31.5kA break / 78.8kA make switchgear",Feb-29
E - NURS - 06,E - NURS - 06,England / SEPD,Winchester BSP,Nursling GSP,N/A,BSP,132 / 33,51.037645,-1.3600678,SU 44965 26671,,"25128, 25130, 25131",2 x 45 / 90MVA,No,78.29,11.28,15.50,55.00,29.67,Green,,5MW,52.77,72.02,Yes,0.00,17.50,13.18,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Nov-28
E - NURS - 07,E - NURS - 07,England / SEPD,Marchwood Primary,Nursling GSP,N/A,Primary,132 / 11,50.897225,-1.4434857,SU 39234 11008,,19646,1 x 15 / 17MVA + 1 x 20 / 40MVA,No,3.70,0.53,1.12,0.00,11.15,Green,,5MW,19.10,0.00,Yes,0.00,25.00,15.85,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
E - NURS - 08,E - NURS - 08,England / SEPD,Fletchwood Primary,Nursling GSP,Rownhams BSP,Primary,33 / 11,50.907764,-1.5206463,SU 33800 12142,,88265,2 x 15 / 30MVA,No,16.36,4.27,9.08,5.26,0.00,Red,Upstream Thermal Capacity,5MW,0.00,5.45,Yes,0.00,25.00,8.07,Red,Upstream Thermal Capacity,,,,
E - NURS - 09,E - NURS - 09,England / SEPD,Lordshill Primary,Nursling GSP,Rownhams BSP,Primary,33 / 11,50.94264,-1.4498898,SU 38746 16055,,88118,2 x 15 / 30MVA,No,11.30,1.66,7.68,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,6.14,Red,Upstream Thermal Capacity,,,,
E - NURS - 10,E - NURS - 10,England / SEPD,Maybush Primary,Nursling GSP,Rownhams BSP,Primary,33 / 11,50.932545,-1.4545625,SU 38426 14930,,88083,1 x 15 / 22.5MVA + 1 x 20 / 26MVA,No,17.26,2.73,4.80,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,12.79,Red,Upstream Thermal Capacity,,,,
E - NURS - 11,E - NURS - 11,England / SEPD,North Baddesley Primary,Nursling GSP,Rownhams BSP,Primary,33 / 11,50.983265,-1.4588978,SU 38080 20568,,87884,2 x 15 / 30MVA,No,12.20,1.76,15.29,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.19,0.00,Yes,0.00,13.10,14.48,Red,Upstream Thermal Capacity & Substation Fault Level,Reinforce the 33kV circuits between Rownhams BSP and North Beddelsey Primary,Aug-26,Replace both transformers with 15 / 30MVA units,Apr-27
E - NURS - 12,E - NURS - 12,England / SEPD,Romsey Primary,Nursling GSP,Rownhams BSP,Primary,33 / 11,50.988266,-1.4871633,SU 36092 21110,,88168,2 x 10MVA,No,17.34,2.50,5.06,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.95,0.00,Yes,0.00,25.00,5.25,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units,Sep-27
E - NURS - 13,E - NURS - 13,England / SEPD,Silkstead Primary,Nursling GSP,Rownhams BSP,Primary,33 / 11,51.018739,-1.3658454,SU 44578 24565,,87957,2 x 10MVA,No,9.41,1.36,2.32,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.35,0.00,Yes,0.00,13.10,5.24,Red,Upstream Thermal Capacity,,,,
E - NURS - 14,E - NURS - 14,England / SEPD,Totton Primary,Nursling GSP,Rownhams BSP,Primary,33 / 11,50.919206,-1.4915785,SU 35835 13428,,88172,1 x 20MVA + 1 x 15 / 30MVA,No,13.75,2.91,8.85,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,12.04,Red,Upstream Thermal Capacity,,,,
E - NURS - 15,E - NURS - 15,England / SEPD,Regents Park Primary,Nursling GSP,Southampton (Main) BSP,Primary,33 / 11,50.915584,-1.4427974,SU 39267 13050,,88089,2 x 15 / 30MVA,No,12.37,2.88,1.23,0.00,14.29,Green,,5MW,1.48,0.16,Yes,0.00,13.10,10.09,Red,Upstream Thermal Capacity,,,,
E - NURS - 16,E - NURS - 16,England / SEPD,Shirley Primary,Nursling GSP,Southampton (Main) BSP,Primary,33 / 11,50.92235,-1.4324589,SU 39988 13808,,88286,2 x 15 / 30MVA,No,13.33,3.27,9.29,0.00,9.44,Green,,5MW,0.00,0.00,Yes,0.00,25.00,8.68,Red,Upstream Thermal Capacity,,,,
E - NURS - 17,E - NURS - 17,England / SEPD,Western Esplanade Primary,Nursling GSP,Southampton (Main) BSP,Primary,33 / 11,50.906059,-1.4094747,SU 41618 12009,,88162,3 x 15 / 30MVA,No,25.84,5.14,6.30,0.00,30.14,Green,,5MW,0.00,0.09,Yes,0.00,13.10,12.85,Red,Upstream Thermal Capacity & Substation Fault Level,Replace the existing fuild filled cables between Southampton (Main) BSP and Western Esplanade Primary (Jun-27),,,
E - NURS - 18,E - NURS - 18,England / SEPD,Woodmill Lane Primary,Nursling GSP,Southampton (Main) BSP,Primary,33 / 6.6,50.937024,-1.3789827,SU 43733 15470,,87962,2 x 15 / 30MVA,No,7.13,1.79,3.09,0.00,13.41,Green,,5MW,0.00,0.00,Yes,0.00,25.00,13.56,Red,Upstream Thermal Capacity,Replace the existing fuild filled cables between Southampton (Main) BSP and Woodmill Lane Primary (Jun-27),,,
E - NURS - 19,E - NURS - 19,England / SEPD,Bevois Valley Primary,Nursling GSP,Southampton (Reserve) BSP,Primary,33 / 6.6,50.916577,-1.3946894,SU 42648 13187,,"88131, 88124",2 x 15 / 30MVA,No,14.52,3.62,3.09,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.57,0.00,Yes,0.00,25.00,10.30,Red,Upstream Thermal Capacity,"Replace the existing fuild filled cables between Southampton (Reserve) BSP and Bevois Valley Primary (Jun-27)

On completion of the new 3rd Southampton BSP switchboard transfer Bevois Valley Primary and Central Bridge Primary to the new board",Mar-30,,
E - NURS - 20,E - NURS - 20,England / SEPD,Central Bridge Primary,Nursling GSP,Southampton (Reserve) BSP,Primary,33 / 11,50.899208,-1.3957251,SU 42591 11255,,88298,2 x  20 / 40MVA,No,14.32,2.99,2.61,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,10.97,Red,Upstream Thermal Capacity,"Provide dedicated 33kV circuit breakers in the Central Bridge Primary 33kV board to allow the unbanking of the Central Bridge transformer feeder circuits and the 33kV cables feeding Old Docks (Mar-28)

Reinforce the 3 33kV circuits between Southampton (Main) BSP and Central Bridge Primary (Feb-29)

On completion of the new 3rd Southampton BSP switchboard transfer Bevois Valley Primary and Central Bridge Primary to the new board",Mar-30,,
E - NURS - 21,E - NURS - 21,England / SEPD,Chapel Primary,Nursling GSP,Southampton (Reserve) BSP,Primary,33 / 6.6,50.905736,-1.3919713,SU 42849 11983,,87966,2 x 7.5 / 15MVA,No,11.58,1.98,3.00,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,16.91,Red,Upstream Thermal Capacity,,,Replace both transformers with 12 / 24MVA  33 / 11 / 6.6kV units,Aug-26
E - NURS - 22,E - NURS - 22,England / SEPD,Bassett Primary,Nursling GSP,Velmore BSP,Primary,33 / 11,50.941526,-1.4008417,SU 42193 15958,,88152,2 x 15 / 30MVA,No,13.26,2.95,4.70,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,13.00,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - NURS - 23,E - NURS - 23,England / SEPD,Bishopstoke Primary,Nursling GSP,Velmore BSP,Primary,33 / 11,50.963804,-1.3397511,SU 46463 18472,,"87975, 87971",2 x 15MVA,No,5.51,0.79,3.01,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,7.56,Red,Upstream Thermal Capacity,,,,
E - NURS - 24,E - NURS - 24,England / SEPD,Chandlers Ford Primary,Nursling GSP,Velmore BSP,Primary,33 / 11,50.99173,-1.3816586,SU 43494 21552,,88282,2 x 15 / 30MVA,No,13.00,2.91,4.64,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,25.00,8.95,Red,Upstream Thermal Capacity,,,,
E - NURS - 25,E - NURS - 25,England / SEPD,Eastleigh North Primary,Nursling GSP,Velmore BSP,Primary,33 / 11,50.968257,-1.3544561,SU 45426 18958,,88059,2 x 20 / 40MVA,No,26.75,5.81,5.40,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.03,Yes,0.00,16.00,12.81,Red,Upstream Thermal Capacity,,,,
E - NURS - 26,E - NURS - 26,England / SEPD,Hedge End Primary,Nursling GSP,Velmore BSP,Primary,33 / 11,50.938532,-1.3035037,SU 49035 15685,,88072,2 x 15 / 30MVA,No,7.08,1.73,17.93,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,Yes,0.00,20.00,8.10,Red,Upstream Thermal Capacity,,,,
E - NURS - 27,E - NURS - 27,England / SEPD,Velmore Primary,Nursling GSP,Velmore BSP,Primary,33 / 11,50.970668,-1.3898995,SU 42935 19205,,88136,2 x 15 / 30MVA,No,22.27,7.33,3.97,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.14,0.00,Yes,0.00,25.00,10.01,Red,Upstream Thermal Capacity,,,,
E - NURS - 28,E - NURS - 28,England / SEPD,Dunbridge Primary,Nursling GSP,Winchester BSP,Primary,33 / 11,51.034698,-1.5518549,SU 31520 26244,,87939,1 x 7.5MVA + 1 x 10MVA,No,6.40,0.92,1.59,0.00,2.65,Green,,5MW,0.00,0.00,Yes,0.00,13.10,3.32,Red,Upstream Thermal Capacity,,,Replace both transformers with 7.5 / 15MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Apr-28
E - NURS - 29,E - NURS - 29,England / SEPD,Gordon Road Primary,Nursling GSP,Winchester BSP,Primary,33 / 11,51.067234,-1.3132488,SU 48217 29991,,88291,2 x 15 / 30MVA,No,20.02,3.34,4.24,0.00,7.28,Green,,5MW,0.00,0.00,Yes,0.00,25.00,11.07,Red,Upstream Thermal Capacity,,,,
E - NURS - 30,E - NURS - 30,England / SEPD,Harestock Primary,Nursling GSP,Winchester BSP,Primary,33 / 11,51.079193,-1.3460335,SU 45908 31300,,88142,2 x 15 / 30MVA,No,15.93,4.00,6.15,0.00,10.52,Green,,5MW,0.10,0.07,Yes,0.00,25.00,7.80,Red,Upstream Thermal Capacity,,,,
E - NURS - 31,E - NURS - 31,England / SEPD,Houghton Primary,Nursling GSP,Winchester BSP,Primary,33 / 11,51.083998,-1.5190566,SU 33784 31741,,88272,2 x 7.5 / 15MVA,No,6.24,0.90,1.06,0.00,9.45,Green,,5MW,0.42,0.00,Yes,0.00,25.00,3.81,Red,Upstream Thermal Capacity,,,,
E - NURS - 32,E - NURS - 32,England / SEPD,St Cross Primary,Nursling GSP,Winchester BSP,Primary,33 / 11,51.050812,-1.3267595,SU 47287 28156,,88278,2 x 15 / 30MVA,No,17.26,4.99,2.46,0.00,0.00,Red,Substation Thermal Capacity,5MW,0.00,0.00,Yes,0.00,13.10,14.34,Red,Upstream Thermal Capacity & Substation Fault Level,,,,
E - WISD - 01,E - WISD - 01,England / SEPD,Willesden GSP,N/A,N/A,GSP,275 / 66,51.534931,-0.25714262,TQ 20980 83220,"Any available capacity at Willesden GSP is shared with another DNO - UKPN
Maximum and minimum demand figures listed account only for SSEN's network","89186, 89187, 89188, 89189",3 x 180MVA (Shared with UKPN),No,139.12,59.15,107.39,0.00,N/A,Red,Substation Thermal Capacity,5MW,2.76,0.18,No,N/A,21.90,10.02,Green,,"Transmission works:
Replace 3 x 180MVA transformers with 240MVA units and add a 4th 240MVA transformer",Sep-26,,
E - WISD - 02,E - WISD - 02,England / SEPD,Acton Lane BSP,Willesden GSP,N/A,BSP,66 / 22,51.534267,-0.2596912,TQ 20805 83142,"Any available capacity at Acton lane BSP is shared with another DNO - UKPN
Maximum and minimum demand figures listed account only for SSEN's network","18559, 18560, 18566, 18567, 89260, 89261, 89278, 89279, 89343, 89344, 89351, 89352, 89359, 89360",4 x 40MVA (Shared with UKPN),No,35.67,8.19,17.97,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,84.19,19.70,14.12,Green,,,,"Remove Canal Bank 6.6kV Primary from Acton Lane BSP (Jun-26)

Remove Park Royal Primary from Acton Lane BSP",Jun-29
E - WISD - 03,E - WISD - 03,England / SEPD,Canal Bank 11kV Primary,Willesden GSP,N/A,Primary,66 / 11,51.533725,-0.25794804,TQ 20927 83085,,"89448, 89442",2 x 30 / 60MVA,No,31.54,8.62,22.81,0.00,0.00,Red,Upstream Thermal Capacity,5MW,2.69,0.00,No,62.93,25.00,15.58,Green,,,,,
E - WISD - 04,E - WISD - 04,England / SEPD,Greenford Primary,Willesden GSP,N/A,Primary,66 / 11,51.541366,-0.34763145,TQ 14688 83790,,"89383, 89369",2 x 30 / 60MVA,No,35.40,12.59,31.16,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,69.59,20.00,11.30,Green,,Reconfigure the existing Greenford - Perivale 66kV ring by establishing a new 66kV switchboard at Perivale Primary,Jun-29,,
E - WISD - 05,E - WISD - 05,England / SEPD,Perivale Primary,Willesden GSP,N/A,Primary,66 / 11,51.533202,-0.3067492,TQ 17544 82947,,89436,3 x 20 / 40MVA,No,17.29,6.09,16.03,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.08,0.18,No,78.22,25.00,13.60,Green,,Reconfigure the existing Greenford - Perivale 66kV ring by establishing a new 66kV switchboard at Perivale Primary,Jun-29,,
E - WISD - 06,E - WISD - 06,England / SEPD,Volt Avenue Primary,Willesden GSP,N/A,Primary,66 / 11,51.532814,-0.25649428,TQ 21031 82986,,"89394, 89389",2 x 30 / 60MVA,No,27.95,19.81,0.00,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,76.81,25.00,15.23,Green,,,,,
E - WISD - 07,E - WISD - 07,England / SEPD,Wesley Avenue Primary,Willesden GSP,N/A,Primary,66 / 11,51.532646,-0.25759198,TQ 20955 82965,,89190,2 x 30 / 60MVA,No,9.49,3.32,18.77,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,60.32,25.00,7.38,Green,,,,Complete the installation of the new Wesley Avenue Primary substation by installing the 2nd 30 / 60MVA transformer,Mar-26
E - WISD - 08,E - WISD - 08,England / SEPD,Canal Bank 6.6kV Primary,Willesden GSP,Acton Lane BSP,Primary,66 / 11,51.533725,-0.25794804,TQ 20927 83085,,"89430, 18552",3 x 10 / 12.5 MVA,No,4.74,0.68,0.00,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,22.53,13.10,7.86,Green,,Remove Canal Bank 6.6kV from Acton Lane BSP,Mar-26,Complete the uprating of Canal Bank 6.6kV to 11kV via the installation of 2 x 30 / 60MVA transformers,Mar-26
E - WISD - 09,E - WISD - 09,England / SEPD,Goldsmiths Primary,Willesden GSP,Acton Lane BSP,Primary,22 / 6.6,51.512781,-0.25641724,TQ 21089 80758,,89460,1 x 11.5MVA + 1 x 12.5MVA,No,8.27,2.38,2.02,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,13.30,13.10,8.57,Green,,,,,
E - WISD - 10,E - WISD - 10,England / SEPD,Leamington Park Primary,Willesden GSP,Acton Lane BSP,Primary,22 / 6.6,51.51989,-0.26407339,TQ 20539 81536,,89453,2 x 10MVA,No,8.01,2.06,7.65,0.00,0.00,Red,Upstream Thermal Capacity,5MW,0.00,0.00,No,32.46,13.10,12.70,Red,Substation Fault Level,,,"Complete the uprating of the legacy Leamington Park 6.6kV network, new 11kV transfomers are 12MVA units",Aug-27
E - WISD - 11,E - WISD - 11,England / SEPD,Park Royal Primary,Willesden GSP,Acton Lane BSP,Primary,22 / 6.6,51.526078,-0.26963324,TQ 20137 82215,,89476,2 x 10 / 11.5MVA,No,9.78,1.41,4.40,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,5MW,0.00,0.00,No,12.33,13.10,12.90,Red,Substation Fault Level,Remove Park Royal from Acton Lane BSP by establishing 2 66kV circuits from the new Perivale 66kV switchboard,Jun-29,Replace both transformers with 20 / 40MVA units and uprate the substation from 6.6kV to 11kV,Jun-29
S - ABNE - 01,S - ABNE - 01,Scotland / SHEPD,Abernethy GSP,N/A,N/A,GSP,132 / 33,56.33977844,-3.294147708,NO 20095 17132,,"10130, 11627",2 x 120MVA,No,75.31,14.30,16.41,338.22,N/A,Green,,200kW,79.63,456.87,Yes,N/A,25.00,13.94,Red,Substation Thermal Capacity,,,,
S - ABNE - 02,S - ABNE - 02,Scotland / SHEPD,Abernethy Primary,Abernethy GSP,N/A,Primary,33 / 11,56.33978076,-3.294173581,NO 20094 17132,,80048,1 x 6.3MVA,Yes,1.83,0.26,0.12,0.00,1.05,Green,,200kW,1.24,0.00,Yes,0.00,13.10,4.93,Red,Upstream Thermal Capacity,,,,
