AssetID,GSP Grouping / Default Order,Map / License Area,Substation,Upstream GSP,Upstream BSP,Substation Type,Voltage (kV),Location Latitude,Location Longitude,Grid Reference,Substation Comment,LTDS CIM Nodes,Transformer Nameplate Ratings,Single Transformer Site,Maximum Observed Gross Demand (MVA),Minimum Observed Gross Demand (MVA),Contracted Demand Excl BESS (MVA),Contracted BESS Demand (MVA),Estimated Demand Headroom (MVA),Substation Demand RAG Status,Demand Constraint,TIA Threshold,Connected Generation (MW),Contracted Generation (MW),Technical Limits Agreed at GSP,Estimated Generation Headroom (MW),3-Phase Break Fault Rating (kA),3-Phase Break Fault Level (kA),Substation Generation RAG Status,Generation Constraint,Upstream Reinforcement Works,Upstream Reinforcement Completion Date,Substation Reinforcement Works,Substation Reinforcement Completion Date
S - ABNE - 03,S - ABNE - 03,Scotland / SHEPD,Balbeggie Primary,Abernethy GSP,N/A,Primary,33 / 11,56.45137191,-3.340057104,NO 17499 29606,,80005,1 x 7.5 / 15MVA,Yes,3.91,0.56,0.75,0.00,4.49,Green,,200kW,0.48,0.15,Yes,0.00,21.00,3.65,Red,Upstream Thermal Capacity,,,,
S - ABNE - 04,S - ABNE - 04,Scotland / SHEPD,Bridge of Earn Primary,Abernethy GSP,N/A,Primary,33 / 11,56.34426834,-3.40353988,NO 13343 17764,,80028,2 x 7.5 / 15MVA,No,3.29,0.47,0.75,0.00,10.81,Green,,200kW,0.00,0.07,Yes,0.00,20.00,7.45,Red,Upstream Thermal Capacity,,,,
S - ABNE - 05,S - ABNE - 05,Scotland / SHEPD,Errol Primary,Abernethy GSP,N/A,Primary,33 / 11,56.39334153,-3.245568028,NO 23206 23038,,80013,2 x 5MVA,No,4.74,0.94,0.71,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.43,0.05,Yes,0.00,20.00,6.54,Red,Upstream Thermal Capacity,,,,
S - ABNE - 06,S - ABNE - 06,Scotland / SHEPD,Glendevon Primary,Abernethy GSP,N/A,Primary,33 / 11,56.20690918,-3.611999989,NO 00101 02760,,80033,1 x 4MVA,Yes,1.11,0.30,1.18,0.00,0.00,Red,Upstream Thermal Capacity,200kW,1.52,0.14,Yes,0.00,13.10,2.08,Red,Upstream Thermal Capacity,Reconfigure the Milnathort / Glendevon 33kV network via the addition of 2 new 33kV circuits between Abernethy GSP and Milnathort Primary,Dec-29,,
S - ABNE - 07,S - ABNE - 07,Scotland / SHEPD,Milnathort Primary,Abernethy GSP,N/A,Primary,33 / 11,56.23002809,-3.422644983,NO 11900 05074,,80037,2 x 7.5 / 15MVA,No,11.93,1.72,6.31,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,1.13,0.09,Yes,0.00,20.00,6.39,Red,Upstream Thermal Capacity,Reconfigure the Milnathort / Glendevon 33kV network via the addition of 2 new 33kV circuits between Abernethy GSP and Milnathort Primary,Dec-29,Replace both transformers with 20 / 40MVA units,Dec-29
S - ABNE - 08,S - ABNE - 08,Scotland / SHEPD,Harbour Primary,Abernethy GSP,N/A,Primary,33 / 11,56.382495,-3.427552,NO 11948 22049,,80019,2 x 9.5 / 20MVA,No,7.62,2.24,2.03,0.00,11.17,Green,,200kW,0.00,0.00,Yes,0.00,13.10,8.83,Red,Upstream Thermal Capacity,,,,
S - ABNE - 09,S - ABNE - 09,Scotland / SHEPD,Scone Primary,Abernethy GSP,N/A,Primary,33 / 11,56.41389574,-3.388965359,NO 14401 25495,,80008,2 x 7.5 / 15MVA,No,3.96,0.76,3.49,0.00,7.99,Green,,200kW,0.13,1.58,Yes,0.00,20.00,6.24,Red,Upstream Thermal Capacity,,,Replace the 11kV board with 25kA break / 62.5kA make switchgear,Dec-26
S - ALNE - 01,S - ALNE - 01,Scotland / SHEPD,Alness GSP,N/A,N/A,GSP,132 / 33,57.70823605,-4.274521607,NH 64573 70990,,"10330, 11571",2 x 120MVA,No,30.49,13.44,26.51,178.05,N/A,Green,,200kW,157.62,279.02,No,N/A,31.50,13.78,Red,Substation Thermal Capacity,,,,
S - ALNE - 02,S - ALNE - 02,Scotland / SHEPD,Balaldie Primary,Alness GSP,N/A,Primary,33 / 11,57.79280869,-3.902234897,NH 87017 79720,,80109,1 x 4MVA,Yes,2.78,0.40,0.12,0.00,1.87,Green,,200kW,0.00,0.00,No,0.00,13.10,2.13,Red,Upstream Thermal Capacity,,,,
S - ALNE - 03,S - ALNE - 03,Scotland / SHEPD,Blackstand Primary,Alness GSP,N/A,Primary,33 / 11,57.603898,-4.1598772,NH7103359154,,80157,1 x 6MVA,Yes,2.92,0.42,0.15,0.00,4.07,Green,,200kW,0.00,0.00,No,0.00,13.10,2.56,Red,Upstream Thermal Capacity,,,,
S - ALNE - 04,S - ALNE - 04,Scotland / SHEPD,Contullich Primary,Alness GSP,N/A,Primary,33 / 11,57.70400993,-4.286486194,NN 59226 32752,,80128,1 x 0.1MVA,Yes,0.03,0.00,0.00,0.00,0.09,Green,,200kW,0.00,0.00,No,0.00,N/A,0.10,Red,Upstream Thermal Capacity,,,,
S - ALNE - 05,S - ALNE - 05,Scotland / SHEPD,Crosshills Primary,Alness GSP,N/A,Primary,33 / 11,57.70102123,-4.259023404,NH 65470 70156,,80125,2 x 7.5 / 15MVA,No,7.51,1.62,4.13,0.00,3.98,Green,,200kW,0.09,0.00,No,0.00,13.10,8.30,Red,Upstream Thermal Capacity,,,,
S - ALNE - 06,S - ALNE - 06,Scotland / SHEPD,Glastullich Primary,Alness GSP,N/A,Primary,33 / 11,57.76175311,-4.043618631,NH 78509 76508,,80111,1 x 4MVA,Yes,2.41,0.35,0.17,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.31,0.00,No,0.00,26.20,3.71,Red,Upstream Thermal Capacity,,,,
S - ALNE - 07,S - ALNE - 07,Scotland / SHEPD,Invergordon Primary,Alness GSP,N/A,Primary,33 / 11,57.69378298,-4.169871262,NH 70756 69177,,80138,2 x 7.5 / 15MVA,No,7.20,1.04,3.17,0.00,4.97,Green,,200kW,7.00,0.05,No,0.00,13.10,7.41,Red,Upstream Thermal Capacity,,,,
S - ALNE - 08,S - ALNE - 08,Scotland / SHEPD,Muirend Primary,Alness GSP,N/A,Primary,33 / 11,57.55876,-4.2663019,NH6450754338,,80160,1 x 6MVA,Yes,2.65,0.38,0.11,0.00,0.15,Amber,Substation Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,2.15,Red,Upstream Thermal Capacity,,,,
S - ALNE - 09,S - ALNE - 09,Scotland / SHEPD,Nigg Primary,Alness GSP,N/A,Primary,33 / 11,57.70155572,-4.023755761,NH 79490 69773,,80117,1 x 7.5 / 15MVA,Yes,1.72,0.25,8.50,0.00,0.33,Red,Substation Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,2.76,Red,Upstream Thermal Capacity,,,,
S - ALNE - 10,S - ALNE - 10,Scotland / SHEPD,Peddieston Primary,Alness GSP,N/A,Primary,33 / 11,57.64520532,-4.109300555,NH 74198 63656,,80132,2 x 2.5MVA,No,1.58,0.23,0.03,0.00,1.65,Green,,200kW,0.00,0.00,No,0.00,13.10,2.87,Red,Upstream Thermal Capacity,,,,
S - ALNE - 11,S - ALNE - 11,Scotland / SHEPD,Tain Primary,Alness GSP,N/A,Primary,33 / 11,57.80621307,-4.061805843,NH 77578 81489,,80105,2 x 7.5 / 15MVA,No,5.69,1.39,4.15,0.00,5.78,Green,,200kW,0.00,0.07,No,0.00,13.10,5.51,Red,Upstream Thermal Capacity,,,Replace both transformers with 12 / 24MVA units and the 11kV board with 25kA break / 62.5kA make switchgear,Mar-29
S - ARBR - 01,S - ARBR - 01,Scotland / SHEPD,Arbroath GSP,N/A,N/A,GSP,132 / 33,56.56380759,-2.619486173,NO 62026 41488,,"10430, 11572",2 x 45MVA,No,58.78,12.86,6.20,258.79,N/A,Red,Substation Thermal Capacity,200kW,58.31,357.78,No,N/A,17.40,7.91,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-28,,
S - ARBR - 02,S - ARBR - 02,Scotland / SHEPD,Carnoustie Primary,Arbroath GSP,N/A,Primary,33 / 11,56.50858171,-2.722490625,NO 55631 35403,,80206,2 x 7.5 / 15MVA,No,7.05,1.67,1.40,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.18,No,0.00,25.00,5.98,Red,Upstream Thermal Capacity,,,,
S - ARBR - 03,S - ARBR - 03,Scotland / SHEPD,Charles Avenue Primary,Arbroath GSP,N/A,Primary,33 / 11,56.56036892,-2.604330524,NO 62954 41097,,80218,2 x 10MVA,No,8.68,1.73,1.14,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,9.08,Red,Upstream Thermal Capacity,,,,
S - ARBR - 04,S - ARBR - 04,Scotland / SHEPD,Elliot Depot Primary,Arbroath GSP,N/A,Primary,33 / 11,56.5538807,-2.615661325,NO 62251 40381,,80215,1 x 7.5 / 15MVA,Yes,5.81,1.40,2.98,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.48,0.00,No,0.00,13.10,4.58,Red,Upstream Thermal Capacity,,,,
S - ARBR - 05,S - ARBR - 05,Scotland / SHEPD,Hume Street Primary,Arbroath GSP,N/A,Primary,33 / 11,56.56120429,-2.58624344,NO 64067 41180,,80222,2 x 12 / 24MVA,No,7.82,2.06,0.45,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,7.47,Red,Upstream Thermal Capacity,,,,
S - ARBR - 06,S - ARBR - 06,Scotland / SHEPD,Redford Primary,Arbroath GSP,N/A,Primary,33 / 11,56.58624785,-2.71994419,NO 55879 44046,,80202,1 x 4MVA,Yes,2.65,0.38,0.23,0.00,0.00,Red,Upstream Thermal Capacity,200kW,1.07,0.00,No,0.00,13.10,4.45,Red,Upstream Thermal Capacity,,,,
S - ARDK - 01,S - ARDK - 01,Scotland / SHEPD,Ardkinglas GSP,N/A,N/A,GSP,132 / 33,56.287159,-4.9556504,NN 17156 14450,,12132,1 x 45MVA,Yes,0.00,0.00,0.00,0.00,N/A,Green,,200kW,24.19,0.00,No,N/A,25.00,6.66,Green,,,,,
S - ARMO - 01,S - ARMO - 01,Scotland / SHEPD,Ardmore GSP,N/A,N/A,GSP,132 / 33,57.554461,-6.6452688,NG 22240 61110,,20930,1 x 60MVA,Yes,36.17,12.98,11.80,25.00,N/A,Green,,200kW,88.40,175.80,No,N/A,25.00,4.21,Red,Substation Thermal Capacity,"Transmission works:
On completion of the Beauly - Stornoway HVDC link and associated Transmission enabling works, both Harris and Stornoway GSP's will be removed from the Ardmore 33kV subsea cable",Mar-30,"Replace the existing 33kV submarine cable between Ardmore GSP and Loch Carnan, install 2 x 2.5MVAr reactors at both Ardmore GSP and Loch Carnan (Dec-26)

Establish a new 33kV switching station at Loch Poolteil to connect Ardmore GSP, Dunvegan GSP and Loch Carnan",Oct-28
S - ARMO - 02,S - ARMO - 02,Scotland / SHEPD,Harris GSP,Ardmore GSP,N/A,GSP,132 / 33,57.845662,-6.8303016,NG 13495 94254,"Harris GSP is currently is fed via the distribution network from Ardmore GSP, available headroom accounts for both any headroom available at Ardmore GSP and the rating of the Ardmore - Skye subsea cable",85651,1 x 60MVA,Yes,2.71,0.40,0.28,0.00,N/A,Green,,50kW,2.76,0.00,No,N/A,10.00,2.78,Green,,"Reinforce the overhead 33kV line between the Ardmore - Harris submarine cable and Harris GSP (Jul-27)

Transmission works:
On completion of the Beauly - Stornoway HVDC link and associated Transmission enabling works, Harris GSP will no longer be supplied from the Ardmore 33kV subsea cable",Mar-30,Install a new 33kV circuit breaker at Harris Grid and run a new 33kV circuit to Stockinish Primary to remove it from Feeder 302,Nov-26
S - ARMO - 03,S - ARMO - 03,Scotland / SHEPD,Stornoway GSP,Ardmore GSP,N/A,GSP,132 / 33,58.203098,-6.4232918,NB 40231 32344,"Stornoway GSP is currently is fed via the distribution network from Ardmore GSP, available headroom accounts for both any headroom available at Ardmore GSP and the rating of the Ardmore - Skye subsea cable",85628,1 x 60MVA,Yes,21.64,7.93,8.09,25.00,N/A,Green,,50kW,62.78,168.90,No,N/A,25.00,2.15,Red,Substation Thermal Capacity,"Transmission works:
On completion of the Beauly - Stornoway HVDC link and associated Transmission enabling works, Stornoway GSP will no longer be supplied from the Ardmore 33kV subsea cable via Harris GSP",Mar-30,,
S - ARMO - 04,S - ARMO - 04,Scotland / SHEPD,Aird Primary,Ardmore GSP,N/A,Primary,33 / 11,57.46108512,-7.352549009,NF 79163 53853,,"84009, 84010",2 x 4 / 8MVA,No,3.15,0.45,0.69,0.00,4.06,Green,,50kW,0.90,0.00,No,0.00,13.10,2.11,Red,Upstream Thermal Capacity,"Replace the existing 33kV submarine cable between Ardmore GSP and Loch Carnan, install 2 x 2.5MVAr reactors at both Ardmore GSP and Loch Carnan",Dec-26,,
S - ARMO - 05,S - ARMO - 05,Scotland / SHEPD,Barvas Primary,Ardmore GSP,N/A,Primary,33 / 11,58.34850914,-6.520492148,NB 35613 48891,,85627,2 x 2.5MVA,No,2.52,0.36,0.15,0.00,0.64,Green,,50kW,0.00,0.00,No,0.00,18.40,2.03,Red,Upstream Thermal Capacity,"Build a 2nd 33kV circuit from Stornoway GSP connecting to both Coll and Barvas primaries, replace the 33kV switchgear at both Coll and Barvas",Jun-28,Replace both transformers with 6.3MVA units,Jun-28
S - ARMO - 06,S - ARMO - 06,Scotland / SHEPD,Battery Point Primary,Ardmore GSP,N/A,Primary,33 / 11,58.20335282,-6.37365065,NB 43147 32182,,85622,3 x 4 / 8MVA,No,12.38,1.88,5.15,0.00,0.00,Red,Substation Thermal Capacity,50kW,25.35,0.00,No,0.00,13.10,4.92,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Replace the existing transformers with 15 / 30MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Jul-27
S - ARMO - 07,S - ARMO - 07,Scotland / SHEPD,Callanish Primary,Ardmore GSP,N/A,Primary,33 / 11,58.20284383,-6.733211404,NB 22040 33554,,85614,1 x 4MVA,Yes,2.43,0.35,0.30,0.00,0.00,Red,Substation Thermal Capacity,50kW,0.86,0.00,No,0.00,13.10,1.72,Red,Upstream Thermal Capacity,,,,
S - ARMO - 08,S - ARMO - 08,Scotland / SHEPD,Clachan Primary,Ardmore GSP,N/A,Primary,33 / 11,57.55694964,-7.321430551,NF 81863 64360,,84013,2 x 6.3MVA,Yes,2.91,0.42,1.00,0.00,4.70,Green,,50kW,1.80,0.00,No,0.00,25.00,2.10,Red,Upstream Thermal Capacity,"Replace the existing 33kV submarine cable between Ardmore GSP and Loch Carnan, install 2 x 2.5MVAr reactors at both Ardmore GSP and Loch Carnan (Dec-26)

Establish a new Primary substation in the Lochmaddy area including a 6.3MVA transformer",Oct-28,,
S - ARMO - 09,S - ARMO - 09,Scotland / SHEPD,Coll Primary,Ardmore GSP,N/A,Primary,33 / 11,58.27752511,-6.308322983,NB 47510 40182,,85625,1 x 2.5MVA,Yes,2.41,0.35,0.11,0.00,0.50,Green,,50kW,0.86,0.00,No,0.00,13.10,1.60,Red,Upstream Thermal Capacity,"Build a 2nd 33kV circuit from Stornoway GSP connecting to both Coll and Barvas primaries, replace the 33kV switchgear at both Coll and Barvas",Jun-28,Replace the existing transformers with 6.3MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Jun-28
S - ARMO - 10,S - ARMO - 10,Scotland / SHEPD,Drimore Primary,Ardmore GSP,N/A,Primary,33 / 11,57.33636427,-7.364066596,NF 77377 40049,,84005,1 x 2.5MVA,Yes,1.10,0.16,0.06,0.00,1.38,Green,,50kW,0.31,0.00,No,0.00,13.10,1.47,Red,Upstream Thermal Capacity,"Replace the existing 33kV submarine cable between Ardmore GSP and Loch Carnan, install 2 x 2.5MVAr reactors at both Ardmore GSP and Loch Carnan",Dec-26,,
S - ARMO - 11,S - ARMO - 11,Scotland / SHEPD,Gisla Primary,Ardmore GSP,N/A,Primary,33 / 11,58.12777937,-6.879552672,NB 12846 25823,,85617,1 x 1MVA,Yes,1.68,0.24,0.10,0.00,0.00,Red,Substation Thermal Capacity,50kW,0.67,0.00,No,0.00,25.00,0.82,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Garynahine and Gisla Primary,Oct-28,Replace the exiting transformer with 2 x 2.5MVA units,Oct-28
S - ARMO - 12,S - ARMO - 12,Scotland / SHEPD,Laxay Primary,Ardmore GSP,N/A,Primary,33 / 11,58.10575596,-6.526859021,NB 33424 21925,,85609,1 x 2.5MVA,Yes,1.70,0.28,0.07,0.00,1.21,Green,,50kW,0.00,0.00,No,0.00,18.40,1.47,Red,Upstream Thermal Capacity,Extend Stornoway feeder 6L5 to Laxay Primary,Sep-29,Replace the existing transformer with a 6.3MVA unit and install a second 6.3MVA transformer,Sep-29
S - ARMO - 13,S - ARMO - 13,Scotland / SHEPD,Loch Carnan Primary,Ardmore GSP,N/A,Primary,33 / 11,57.3644907,-7.270703299,NF 83230 42735,,84018,3 x 6.5MVA,No,3.57,0.51,0.03,0.00,18.81,Green,,50kW,11.40,0.00,No,0.00,13.10,4.14,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"Replace the existing 33kV submarine cable between Ardmore GSP and Loch Carnan, install 2 x 2.5MVAr reactors at both Ardmore GSP and Loch Carnan",Dec-26,,
S - ARMO - 14,S - ARMO - 14,Scotland / SHEPD,Maaruig Primary,Ardmore GSP,N/A,Primary,33 / 11,57.95737092,-6.749443527,NB 19162 06332,,85606,1 x 0.2MVA,Yes,0.19,0.03,0.01,0.00,0.04,Green,,50kW,0.00,0.00,No,0.00,12.00,0.20,Red,Upstream Thermal Capacity,,,,
S - ARMO - 15,S - ARMO - 15,Scotland / SHEPD,Pollachar Primary,Ardmore GSP,N/A,Primary,33 / 11,57.10635968,-7.368800815,NF 75073 14513,,"84017, 84032",2 x 3.9MVA,No,3.18,0.46,1.19,0.00,1.20,Green,,50kW,0.86,0.00,No,0.00,13.10,1.67,Red,Upstream Thermal Capacity,"Replace the existing 33kV submarine cable between Ardmore GSP and Loch Carnan, install 2 x 2.5MVAr reactors at both Ardmore GSP and Loch Carnan",Dec-26,,
S - ARMO - 16,S - ARMO - 16,Scotland / SHEPD,Stockinish Primary,Ardmore GSP,N/A,Primary,33 / 11,57.845348,-6.8310765,NG 13447 94222,,85637,1 x 2.5MVA,Yes,0.76,0.11,0.23,0.00,2.06,Green,,50kW,0.19,0.00,No,0.00,17.50,1.78,Red,Upstream Thermal Capacity,"Install a new 33kV circuit breaker at Harris Grid and run a new 33kV circuit to Stockinish Primary to remove it from Feeder 302 (Nov-26)

Install a 4MVAr STATCOM to feeder 305 in the vicinity of Tarbert Primary",Oct-28,,
S - ARMO - 17,S - ARMO - 17,Scotland / SHEPD,Tarbert Primary,Ardmore GSP,N/A,Primary,33 / 11,57.899645,-6.8072534,NB 15289 00157,,85639,2 x 2.5MVA,No,0.86,0.18,0.22,0.00,2.27,Green,,50kW,0.00,0.00,No,0.00,18.40,2.62,Red,Upstream Thermal Capacity,Install a 4MVAr STATCOM to feeder 305 in the vicinity of Tarbert Primary,Oct-28,,
S - BEAU - 01,S - BEAU - 01,Scotland / SHEPD,Beauly GSP,N/A,N/A,GSP,132 / 33,57.46838226,-4.491011721,NH 50697 44752,,"10630, 11573",2 x 45MVA,No,26.64,12.40,58.84,49.99,N/A,Red,Substation Thermal Capacity,200kW,24.43,106.82,Yes,N/A,17.50,11.91,Red,Substation Thermal Capacity,,,,
S - BEAU - 02,S - BEAU - 02,Scotland / SHEPD,Aigas Primary,Beauly GSP,N/A,Primary,33 / 11,57.4287022,-4.577194755,NH 45362 40529,,80336,1 x 0.5MVA,Yes,0.10,0.01,0.02,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,13.10,0.49,Red,Upstream Thermal Capacity,,,,
S - BEAU - 03,S - BEAU - 03,Scotland / SHEPD,Comrie Primary,Beauly GSP,N/A,Primary,33 / 11,57.566214,-4.6563935,NH 41207 56014,,80341,1 x 0.05MVA,Yes,0.01,0.00,0.00,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,12.00,0.04,Red,Upstream Thermal Capacity,,,,
S - BEAU - 04,S - BEAU - 04,Scotland / SHEPD,Conon Bridge Primary,Beauly GSP,N/A,Primary,33 / 11,57.56623173,-4.425802591,NH 54996 55499,,80322,2 x 5MVA,No,4.05,0.58,1.36,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.10,0.00,Yes,0.00,20.00,5.56,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 306 between Beauly GSP and Conon Bridge Primary,Dec-28,Replace both transformers with 7.5 / 15MVA units,Dec-28
S - BEAU - 05,S - BEAU - 05,Scotland / SHEPD,Conon Falls Primary,Beauly GSP,N/A,Primary,33 / 11,57.943554,-4.4129424,NH5726297464,,80345,1 x 0.5MVA,Yes,0.27,0.04,0.26,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.19,0.25,Yes,0.00,12.00,0.50,Red,Upstream Thermal Capacity,,,,
S - BEAU - 06,S - BEAU - 06,Scotland / SHEPD,Dingwall Primary,Beauly GSP,N/A,Primary,33 / 11,57.60341182,-4.445686847,NH 53956 59680,,80302,2 x 7.5/15MVA,No,9.88,1.42,2.12,0.00,0.00,Red,Upstream Thermal Capacity,200kW,3.58,0.72,Yes,0.00,13.10,6.39,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 306 between Beauly GSP and Conon Bridge Primary,Dec-28,,
S - BEAU - 07,S - BEAU - 07,Scotland / SHEPD,Kiltarlity Primary,Beauly GSP,N/A,Primary,33 / 11,57.43695026,-4.495971331,NH 50271 41265,,80361,1 x 6MVA,Yes,1.10,0.16,0.57,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.14,0.00,Yes,0.00,13.10,4.18,Red,Upstream Thermal Capacity,,,,
S - BEAU - 08,S - BEAU - 08,Scotland / SHEPD,Marybank Primary,Beauly GSP,N/A,Primary,33 / 11,57.54958616,-4.562537675,NH 46749 53948,,80316,1 x 4MVA,Yes,1.35,0.19,1.01,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,20.00,2.77,Red,Upstream Thermal Capacity,,,,
S - BEAU - 09,S - BEAU - 09,Scotland / SHEPD,Muir of Ord Primary,Beauly GSP,N/A,Primary,33 / 11,57.50320973,-4.447935891,NH 53420 48534,,80327,2 x 12 / 24MVA,No,11.35,3.42,5.80,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.10,0.00,Yes,0.00,13.10,7.74,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits between Beauly GSP and Muir of Ord Primary ,Dec-27,,
S - BEAU - 10,S - BEAU - 10,Scotland / SHEPD,North Kessock Primary,Beauly GSP,N/A,Primary,33 / 11,57.50615985,-4.254734966,NH 65004 48461,,80339,1 x 4MVA,Yes,1.50,0.22,1.50,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,13.10,2.29,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits between Beauly GSP and Muir of Ord Primary ,Dec-27,,
S - BERB - 01,S - BERB - 01,Scotland / SHEPD,Berryburn GSP,N/A,N/A,GSP,275 / 33,57.504026,-3.5992777,NJ 04266 47109,,22730,1 x 120MVA,Yes,0.00,0.00,0.00,104.53,N/A,Green,,200kW,95.10,242.70,No,N/A,25.00,10.63,Red,Substation Thermal Capacity,"Transmission works:
Add a 2nd 120MVA transformer",Apr-27,,
S - BOAG - 01,S - BOAG - 01,Scotland / SHEPD,Boat of Garten GSP,N/A,N/A,GSP,132 / 33,57.25356725,-3.731914481,NH 95609 19427,,"10830, 11574",2 x 60MVA,No,26.50,6.32,12.31,84.90,N/A,Green,,200kW,45.46,85.90,No,N/A,25.00,11.48,Red,Substation Thermal Capacity,,,,
S - BOAG - 02,S - BOAG - 02,Scotland / SHEPD,Aviemore Primary,Boat of Garten GSP,N/A,Primary,33 / 11,57.18009468,-3.823656933,NH 89856 11394,,80416,2 x 12 / 24MVA,No,10.17,2.15,5.98,0.00,1.26,Amber,Substation Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,7.90,Red,Upstream Thermal Capacity,,,,
S - BOAG - 03,S - BOAG - 03,Scotland / SHEPD,Ballindalloch Primary,Boat of Garten GSP,N/A,Primary,33 / 11,57.39508748,-3.34471186,NJ 19279 34652,,80410,2 x 10 / 12.5MVA,No,4.72,0.71,1.47,0.00,6.62,Green,,200kW,0.00,0.10,No,0.00,20.00,3.29,Red,Upstream Thermal Capacity,,,,
S - BOAG - 04,S - BOAG - 04,Scotland / SHEPD,Boat of Garten Primary,Boat of Garten GSP,N/A,Primary,33 / 11,57.2535675,-3.731915752,NH 95609 19427,,80412,2 x 8MVA,No,2.98,0.43,0.44,0.00,7.19,Green,,200kW,0.00,0.00,No,0.00,13.10,9.90,Red,Upstream Thermal Capacity,,,,
S - BOAG - 05,S - BOAG - 05,Scotland / SHEPD,Dalwhinnie Primary,Boat of Garten GSP,N/A,Primary,33 / 11,56.93320031,-4.241301184,NN 63711 84671,,80429,1 x 1MVA,Yes,0.71,0.20,0.06,0.00,0.44,Green,,200kW,0.00,0.00,No,0.00,13.10,0.89,Red,Upstream Thermal Capacity,,,,
S - BOAG - 06,S - BOAG - 06,Scotland / SHEPD,Grantown Primary,Boat of Garten GSP,N/A,Primary,33 / 11,57.31715152,-3.601043734,NJ 03670 26311,,80405,2 x 7.5 / 15MVA,No,6.01,0.87,0.78,0.00,8.08,Green,,200kW,0.18,0.00,No,0.00,13.10,6.42,Red,Upstream Thermal Capacity,,,,
S - BOAG - 07,S - BOAG - 07,Scotland / SHEPD,Kingussie Primary,Boat of Garten GSP,N/A,Primary,33 / 11,57.07794279,-4.056680335,NH 75429 00426,,80422,2 x 5MVA,No,4.24,0.99,1.59,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.57,0.02,No,0.00,13.10,4.82,Red,Upstream Thermal Capacity,,,,
S - BOAG - 08,S - BOAG - 08,Scotland / SHEPD,Tomatin Primary,Boat of Garten GSP,N/A,Primary,33 / 11,57.34202803,-4.010312577,NH 79106 29734,,80403,1 x 2MVA,Yes,0.87,0.12,1.42,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.00,0.00,No,0.00,12.50,1.50,Red,Upstream Thermal Capacity,,,,
S - BRAC - 01,S - BRAC - 01,Scotland / SHEPD,Braco West GSP,N/A,N/A,GSP,275 / 33,56.262233,-3.9469719,NN 79499 09453,,"10930, 11575",2 x 120MVA,No,46.98,24.29,7.36,205.59,N/A,Green,,200kW,109.47,359.15,No,N/A,25.00,16.90,Red,Substation Thermal Capacity,,,,
S - BRAC - 02,S - BRAC - 02,Scotland / SHEPD,Callander Primary,Braco West GSP,N/A,Primary,33 / 11,56.23646621,-4.211969157,NN 62995 07081,,80524,2 x 4 / 8MVA,No,5.28,0.76,0.58,0.00,0.00,Red,Upstream Voltage Constraint,200kW,2.76,0.00,No,0.00,13.10,4.04,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Braco GSP and Kippen Primary and install 2 x 4MVAr STATCOMs at Callander Primary,Sep-27,,
S - BRAC - 03,S - BRAC - 03,Scotland / SHEPD,Crieff Primary,Braco West GSP,N/A,Primary,33 / 11,56.37748384,-3.85362842,NN 85626 22119,,80509,2 x 7.5 / 15MVA,No,8.23,1.60,2.38,0.00,5.04,Green,,200kW,2.18,0.23,No,0.00,20.00,5.37,Red,Upstream Thermal Capacity,,,Replace both existing transformers with 12/24MVA units and replace the 11kV switchboard with 25kA break / 62.5kA make rated switchgear,Dec-27
S - BRAC - 04,S - BRAC - 04,Scotland / SHEPD,Dunblane Primary,Braco West GSP,N/A,Primary,33 / 11,56.19081334,-3.969003587,NN 77907 01544,,80514,2 x 10 / 12.5 MVA,No,9.36,2.22,2.67,0.00,0.00,Red,Substation Thermal Capacity & Upstream Voltage Constraint,200kW,0.14,0.16,No,0.00,13.10,7.39,Red,Upstream Thermal Capacity,,,,
S - BRAC - 05,S - BRAC - 05,Scotland / SHEPD,Forteviot Primary,Braco West GSP,N/A,Primary,33 / 11,56.34551306,-3.546049982,NO 04539 18092,,80503,1 x 6.3MVA,Yes,1.95,0.28,0.23,0.00,4.23,Green,,200kW,2.00,1.80,No,0.00,12.00,2.65,Red,Upstream Thermal Capacity,,,,
S - BRAC - 06,S - BRAC - 06,Scotland / SHEPD,Gleneagles Primary,Braco West GSP,N/A,Primary,33 / 11,56.2842598,-3.753560066,NN 91540 11582,,80506,2 x 7.5 / 15MVA,No,12.16,3.02,1.08,0.00,1.82,Green,,200kW,0.00,2.06,No,0.00,13.10,7.10,Red,Upstream Thermal Capacity,,,,
S - BRAC - 07,S - BRAC - 07,Scotland / SHEPD,Kippen Primary,Braco West GSP,N/A,Primary,33 / 11,56.13460168,-4.15170175,NS 66376 95628,,80520,2 x 4 / 8MVA,No,4.27,2.61,0.42,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,5.08,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Braco GSP and Kippen Primary and install 2 x 4MVAr STATCOMs at Callander Primary,Sep-27,,
S - BRID - 01,S - BRID - 01,Scotland / SHEPD,Bridge of Dun GSP,N/A,N/A,GSP,132 / 33,56.72037591,-2.556835271,NO 66018 58883,,"11130, 11576",2 x 60MVA,No,30.43,12.66,5.91,102.52,N/A,Green,,200kW,9.06,227.13,No,N/A,31.50,9.06,Red,Substation Thermal Capacity,,,,
S - BRID - 02,S - BRID - 02,Scotland / SHEPD,Brechin Primary,Bridge of Dun GSP,N/A,Primary,33 / 11,56.72716119,-2.638977216,NO 60998 59682,,80608,2 x 10 / 12.5 MVA,No,6.81,0.98,2.52,0.00,3.82,Green,,200kW,1.05,0.41,No,0.00,20.00,6.34,Red,Upstream Thermal Capacity,,,,
S - BRID - 03,S - BRID - 03,Scotland / SHEPD,Bridge of Dun Primary,Bridge of Dun GSP,N/A,Primary,33 / 11,56.72037591,-2.556835271,NO 66018 58883,,80606,1 x 2.5MVA,Yes,0.98,0.14,0.05,0.00,1.49,Green,,200kW,0.57,0.66,No,0.00,13.10,2.03,Red,Upstream Thermal Capacity,,,,
S - BRID - 04,S - BRID - 04,Scotland / SHEPD,Inchbare Primary,Bridge of Dun GSP,N/A,Primary,33 / 11,56.77830998,-2.644976543,NO 60684 65379,,80605,1 x 2.5MVA,Yes,1.17,0.25,0.49,0.00,1.56,Green,,200kW,0.18,0.00,No,0.00,20.00,1.74,Red,Upstream Thermal Capacity,,,,
S - BRID - 05,S - BRID - 05,Scotland / SHEPD,Logie Pert Primary,Bridge of Dun GSP,N/A,Primary,33 / 11,56.77030806,-2.529006998,NO 67764 64427,,80604,1 x 5MVA,Yes,1.44,0.21,1.07,0.00,3.61,Green,,200kW,1.24,0.00,No,0.00,25.00,3.45,Red,Upstream Thermal Capacity,,,,
S - BRID - 06,S - BRID - 06,Scotland / SHEPD,Mill Road Primary,Bridge of Dun GSP,N/A,Primary,33 / 11,56.70995881,-2.470119456,NO 71317 57683,,80613,2 x  10/12.5MVA,No,6.27,1.30,0.33,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.20,0.75,No,0.00,25.00,6.62,Red,Upstream Thermal Capacity,Reinforce both 33kV circuits feeding Montrose North,Aug-29,,
S - BRID - 07,S - BRID - 07,Scotland / SHEPD,Montrose North Primary,Bridge of Dun GSP,N/A,Primary,33 / 11,56.72241059,-2.47177539,NO 71226 59070,,80623,2 x 7.5 / 15MVA,No,6.76,1.78,0.76,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,25.00,7.09,Red,Upstream Thermal Capacity,Reinforce both 33kV circuits feeding Montrose North,Aug-29,Replace both existing transformers with 12/24MVA units,Aug-29
S - BRID - 08,S - BRID - 08,Scotland / SHEPD,St Cyrus Primary,Bridge of Dun GSP,N/A,Primary,33 / 11,56.78107605,-2.412554062,NO 74889 65577,,80629,1 x 4 / 8MVA + 1 x 6MVA,No,2.48,0.36,0.68,0.00,4.88,Green,,200kW,3.28,0.01,No,0.00,16.00,4.48,Red,Upstream Thermal Capacity,,,,
S - BROA - 01,S - BROA - 01,Scotland / SHEPD,Broadford GSP,N/A,N/A,GSP,132 / 33,57.24815955,-5.936052141,NG 62656 24360,,11230,1 x 30MVA,Yes,18.62,4.64,19.09,0.00,N/A,Red,Substation Thermal Capacity,200kW,1.89,0.00,Yes,N/A,17.50,4.10,Green,,"Transmission works:
Replace the transformer with a 45MVA unit",Apr-29,,
S - BROA - 02,S - BROA - 02,Scotland / SHEPD,Broadford Primary,Broadford GSP,N/A,Primary,33 / 11,57.24815955,-5.936052141,NG 62656 24360,,80701,1 x 5MVA,Yes,1.50,0.37,2.04,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.01,Yes,4.85,16.00,3.33,Green,,,,,
S - BROA - 03,S - BROA - 03,Scotland / SHEPD,Drynoch Primary,Broadford GSP,N/A,Primary,33 / 11,57.29855035,-6.299873567,NG 41080 31292,,80741,1 x 2.5MVA,Yes,1.61,0.23,1.75,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.72,1.20,Yes,0.68,25.00,1.31,Green,,Establish a new Primary substation in the Sconser area including a 4MVA transformer,Sep-29,,
S - BROA - 04,S - BROA - 04,Scotland / SHEPD,Kalnakil Primary,Broadford GSP,N/A,Primary,33 / 11,57.5166,-5.8565229,NG 69146 53942,,80747,1 x 2.5MVA,Yes,0.40,0.15,0.01,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,1.10,20.00,0.95,Green,,,,,
S - BROA - 05,S - BROA - 05,Scotland / SHEPD,Kishornhill Primary,Broadford GSP,N/A,Primary,33 / 11,57.4062641,-5.525787378,NG 88304 40591,,80709,1 x 2MVA,Yes,0.79,0.15,0.69,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.43,0.00,Yes,0.67,12.50,1.12,Green,,,,,
S - BROA - 06,S - BROA - 06,Scotland / SHEPD,Kyle Primary,Broadford GSP,N/A,Primary,33 / 11,57.28100838,-5.70975147,NG 76499 27247,,"80724, 80725",2 x 5MVA,Yes,2.00,0.74,0.09,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,4.85,12.50,3.64,Green,,,,Replace both existing transformers with 6.3MVA units,Mar-28
S - BROA - 07,S - BROA - 07,Scotland / SHEPD,Lower Ollach Primary,Broadford GSP,N/A,Primary,33 / 11,57.35535088,-6.137451507,NG 51241 37001,,80740,1 x 1MVA,Yes,0.90,0.19,1.07,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.13,0.00,Yes,1.01,18.00,0.89,Green,,Establish a new Primary substation in the Sconser area including a 4MVA transformer,Sep-29,,
S - BROA - 08,S - BROA - 08,Scotland / SHEPD,Nostie Bridge Primary,Broadford GSP,N/A,Primary,33 / 11,57.28523099,-5.565572555,NG 85209 27252,,80719,1 x 4MVA,Yes,2.23,0.32,0.52,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.10,0.00,Yes,1.18,13.10,2.17,Green,,Establish a new Primary substation in the Ruarch / Inverinate area including a 4MVA transformer,Aug-28,,
S - BROA - 09,S - BROA - 09,Scotland / SHEPD,Shieldaig Primary,Broadford GSP,N/A,Primary,33 / 11,57.50762865,-5.646935133,NG 81637 52250,,80713,1 x 1MVA,Yes,0.61,0.09,0.03,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,1.04,13.10,0.76,Green,,,,,
S - BROA - 10,S - BROA - 10,Scotland / SHEPD,Skulamus Primary,Broadford GSP,N/A,Primary,33 / 11,57.23259236,-5.880931065,NG 65881 22438,,80733,1 x 6.3MVA,Yes,2.52,0.46,5.14,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,1.41,13.10,3.60,Green,,Install a second 33kV circuit between Skulamus Primary and Broadford feeder 305,Sep-28,Add a second 6.3MVA transformer,Sep-28
S - BROR - 01,S - BROR - 01,Scotland / SHEPD,Brora GSP,N/A,N/A,GSP,132 / 33,58.01994774,-3.874919434,NC 89341 04957,,11330,1 x 45MVA,Yes,10.73,2.85,2.56,0.00,N/A,Green,,200kW,0.00,116.00,No,N/A,13.10,5.30,Red,Substation Thermal Capacity,"Transmission works:
Replace the transformer with a 90MVA unit",Apr-29,,
S - BROR - 02,S - BROR - 02,Scotland / SHEPD,Brora Primary,Brora GSP,N/A,Primary,33 / 11,58.01375731,-3.85528601,NC 90482 04236,,80805,2 x 5MVA,No,2.02,0.33,0.87,0.00,3.96,Green,,200kW,0.18,0.00,No,0.00,13.10,5.87,Red,Upstream Thermal Capacity,,,,
S - BROR - 03,S - BROR - 03,Scotland / SHEPD,Dornoch Primary,Brora GSP,N/A,Primary,33 / 11,57.88276492,-4.030039585,NH 79721 89953,,"80813, 80818",1 x 4MVA,Yes,4.26,0.83,1.42,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.00,0.05,No,0.00,13.10,2.58,Red,Upstream Thermal Capacity,Establish a new Primary substation in the Dornoch area including a 8MVA transformer,Mar-29,,
S - BROR - 04,S - BROR - 04,Scotland / SHEPD,Golspie Primary,Brora GSP,N/A,Primary,33 / 11,57.97598308,-3.979917592,NC 82996 00240,,80810,1 x 4MVA,Yes,1.92,0.38,0.25,0.00,0.84,Green,,200kW,0.00,0.00,No,0.00,13.10,2.49,Red,Upstream Thermal Capacity,,,,
S - BROR - 05,S - BROR - 05,Scotland / SHEPD,Helmsdale Primary,Brora GSP,N/A,Primary,33 / 11,58.1165459,-3.658786108,ND 02372 15376,,80802,1 x 4MVA,Yes,1.06,0.15,0.02,0.00,0.28,Green,,200kW,0.00,0.00,No,0.00,13.10,2.01,Red,Upstream Thermal Capacity,,,,
S - BUMU - 01,S - BUMU - 01,Scotland / SHEPD,Burghmuir GSP,N/A,N/A,GSP,132 / 33,56.39663414,-3.487869633,NO 08257 23702,,"11430, 11577",2 x 90MVA,No,42.37,18.00,35.31,118.29,N/A,Red,Substation Thermal Capacity,200kW,2.51,325.36,No,N/A,25.00,9.53,Red,Substation Thermal Capacity,,,Replace the 33kV board with 31.5kA break / 78.8kA make switchgear,Jun-29
S - BUMU - 02,S - BUMU - 02,Scotland / SHEPD,Burghmuir Primary,Burghmuir GSP,N/A,Primary,33 / 11,56.39664,-3.487886307,NO 08256 23702,,80917,2 x 10 / 12.5MVA,No,9.12,1.31,13.56,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,1.39,1.39,No,0.00,13.10,8.06,Red,Upstream Thermal Capacity,,,,
S - BUMU - 03,S - BUMU - 03,Scotland / SHEPD,Goodlyburn Primary,Burghmuir GSP,N/A,Primary,33 / 11,56.40493108,-3.458598285,NO 10084 24586,,80911,2 x 10 / 12.5MVA,No,9.24,2.13,1.65,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.07,No,0.00,13.10,7.91,Red,Upstream Thermal Capacity,,,,
S - BUMU - 04,S - BUMU - 04,Scotland / SHEPD,Inveralmond Primary,Burghmuir GSP,N/A,Primary,33 / 11,56.415635,-3.4811013,NO 08721 25807,,80926,2 x 12 / 24MVA,No,6.89,1.02,14.47,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,25.00,7.70,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuits between Burghmuir GSP and Inveralmond / Redgorton Primaries, establish a new 33kV switchboard at Inveralmond Primary",May-28,,
S - BUMU - 05,S - BUMU - 05,Scotland / SHEPD,Redgorton Primary,Burghmuir GSP,N/A,Primary,33 / 11,56.44284213,-3.499520557,NO 07650 28860,,80904,2 x 7.5 / 15MVA,No,6.43,1.00,4.25,0.00,0.00,Red,Upstream Thermal Capacity,200kW,1.12,0.20,No,0.00,13.10,7.17,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuits between Burghmuir GSP and Inveralmond / Redgorton Primaries, establish a new 33kV switchboard at Inveralmond Primary",May-28,,
S - BUMU - 06,S - BUMU - 06,Scotland / SHEPD,Thimblerow Primary,Burghmuir GSP,N/A,Primary,33 / 11,56.39778292,-3.437715913,NO 11356 23764,,80915,2 x 15 / 30MVA,No,15.10,2.99,1.33,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,8.23,Red,Upstream Thermal Capacity,,,,
S - CAAD (1) - 01,S - CAAD (1) - 01,Scotland / SHEPD,Carradale 1 GSP,N/A,N/A,GSP,132 / 33,55.59006,-5.502763,NR 79375 38506,,"11530, 11579",2 x 120MVA,No,18.30,10.17,4.00,0.00,N/A,Green,,200kW,103.21,261.56,No,N/A,25.00,9.99,Red,Substation Thermal Capacity,,,,
S - CAAD (1) - 02,S - CAAD (1) - 02,Scotland / SHEPD,Balliekine Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.59634018,-5.379399776,NR 87179 38819,,81119,1 x 1MVA,Yes,0.51,0.07,0.00,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.48,0.00,No,0.00,10.00,1.00,Red,Upstream Thermal Capacity,Establish a new Primary substation in the Lochranza area including a 2.5MVA transformer,Mar-28,,
S - CAAD (1) - 03,S - CAAD (1) - 03,Scotland / SHEPD,Ballure Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.68895905,-5.638146308,NR 71425 49944,,81137,1 x 2.5MVA,Yes,1.27,0.18,0.16,0.00,1.59,Green,,200kW,0.90,0.00,No,0.00,13.10,1.18,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Carradale 1 GSP and Claonaig Primary,Dec-27,,
S - CAAD (1) - 04,S - CAAD (1) - 04,Scotland / SHEPD,Brodick Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.57243766,-5.14255515,NS 01976 35459,,81106,2 x 4 / 8MVA,No,4.90,0.78,0.33,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.67,0.00,No,0.00,21.00,4.66,Red,Upstream Thermal Capacity,"Establish a 33kV switching station including 2 x 4MVAr STATCOMs at Brodick Primary

Establish a new Primary substation in the Lochranza area including a 2.5MVA transformer",Mar-28,,
S - CAAD (1) - 05,S - CAAD (1) - 05,Scotland / SHEPD,Campbeltown Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.4271733,-5.612677701,NR 71509 20746,,81127,2 x 7.5 / 15MVA,No,5.93,0.85,0.49,0.00,8.33,Green,,200kW,0.32,0.00,No,0.00,13.10,5.51,Red,Upstream Thermal Capacity,,,,
S - CAAD (1) - 06,S - CAAD (1) - 06,Scotland / SHEPD,Claonaig Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.75451262,-5.397290069,NR 86915 56467,,81134,1 x 0.315MVA,Yes,0.09,0.01,0.00,0.00,0.28,Green,,200kW,0.00,0.00,No,0.00,12.00,0.31,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Carradale 1 GSP and Claonaig Primary,Dec-27,,
S - CAAD (1) - 07,S - CAAD (1) - 07,Scotland / SHEPD,Dippen Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.58216071,-5.491719462,NR 80026 37592,,81123,1 x 1MVA,Yes,0.44,0.06,0.02,0.00,0.73,Green,,200kW,0.00,0.00,No,0.00,5.20,1.00,Red,Upstream Thermal Capacity,,,,
S - CAAD (1) - 08,S - CAAD (1) - 08,Scotland / SHEPD,Machrie Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.55315658,-5.329497356,NR 90092 33864,,81114,1 x 2.5MVA,Yes,1.70,0.24,0.04,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,12.00,1.89,Red,Upstream Thermal Capacity,Establish a 33kV switching station including 2 x 4MVAr STATCOMs at Brodick Primary,Mar-28,Install a second 2.5MVA transformer and replace the 11kV board with 25kA break / 62.5kA make switchgear,Mar-28
S - CAAD (1) - 09,S - CAAD (1) - 09,Scotland / SHEPD,Whiting Bay Primary,Carradale 1 GSP,N/A,Primary,33 / 11,55.490936,-5.1012799,NS 04172 26276,,81111,1 x 8MVA,Yes,2.15,0.31,0.44,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.10,0.00,No,0.00,16.00,2.20,Red,Upstream Thermal Capacity,,,,
S - CAAD (2) - 01,S - CAAD (2) - 01,Scotland / SHEPD,Carradale 2 GSP,N/A,N/A,GSP,132 / 33,55.590255,-5.5022879,NR 79406 38526,,"11531, 11578",2 x 120MVA,No,0.00,0.00,0.00,105.05,N/A,Green,,200kW,86.41,152.70,No,N/A,25.00,10.60,Red,Substation Thermal Capacity,,,"Establish 2 new 33kV circuits between Carradale 2 GSP and a new 33kV switchboard at Port Ellen. Install 1 x 4MVAr STATCOM and 1 x 8MVAr STATCOM at Port Ellen and transfer Bowmore, Port Askaig and Port Ellen Primaries from port Ann GSP to Carradale 2 GSP",Dec-27
S - CAIN - 01,S - CAIN - 01,Scotland / SHEPD,Cairnford GSP,N/A,N/A,GSP,275 / 33,57.451995,-2.8498216,NJ 49101 40507,,10738,1 x 120MVA,Yes,0.00,0.00,0.00,51.96,N/A,Green,,200kW,37.00,222.70,No,N/A,25.00,9.05,Red,Substation Thermal Capacity,,,,
S - CASS - 01,S - CASS - 01,Scotland / SHEPD,Cassley GSP,N/A,N/A,GSP,132 / 33,58.18762857,-4.729262934,NC 39642 25338,,11830,1 x 30MVA,Yes,1.97,1.35,0.26,0.00,N/A,Green,,200kW,16.51,94.60,No,N/A,25.00,3.77,Red,Substation Thermal Capacity,"Transmission works:
Replace the transformer with a 90MVA unit",Apr-28,,
S - CASS - 02,S - CASS - 02,Scotland / SHEPD,Overscaig Primary,Cassley GSP,N/A,Primary,33 / 11,58.18805608,-4.728117417,NC 39711 25382,,81202,1 x 0.15MVA,Yes,0.02,0.01,0.00,0.00,0.16,Green,,200kW,0.00,0.00,No,0.00,N/A,0.13,Red,Upstream Thermal Capacity,,,,
S - CASS - 03,S - CASS - 03,Scotland / SHEPD,Rhiconich Primary,Cassley GSP,N/A,Primary,33 / 11,58.42970941,-4.989349002,NC 25554 52924,,81218,1 x 3.9MVA,Yes,1.66,0.29,0.21,0.00,2.84,Green,,200kW,0.19,0.10,No,0.00,18.40,1.51,Red,Upstream Thermal Capacity,,,,
S - CEAN - 01,S - CEAN - 01,Scotland / SHEPD,Ceannacroc GSP,N/A,N/A,GSP,132 / 11,57.15404624,-4.93709067,NH 22442 10847,,10005,1 x 30MVA,Yes,7.39,1.00,0.04,0.00,N/A,Green,,200kW,17.85,0.00,No,N/A,20.00,15.62,Green,,,,,
S - CHAR - 01,S - CHAR - 01,Scotland / SHEPD,Charleston GSP,N/A,N/A,GSP,132 / 33,56.47458506,-3.045185584,NO 35713 31875,,"11589, 12030",2 x 90MVA,No,67.64,10.71,11.00,52.53,N/A,Green,,200kW,51.55,116.08,Yes,N/A,17.50,13.99,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-31,,
S - CHAR - 02,S - CHAR - 02,Scotland / SHEPD,Charleston Primary,Charleston GSP,N/A,Primary,33 / 11,56.47408467,-3.044831659,NO 35734 31818,,81405,2 x 7.5 / 15MVA,No,9.20,1.51,1.96,0.00,4.03,Green,,200kW,0.00,0.00,Yes,0.00,13.10,8.69,Red,Upstream Thermal Capacity,,,,
S - CHAR - 03,S - CHAR - 03,Scotland / SHEPD,Gourdie Primary,Charleston GSP,N/A,Primary,33 / 11,56.47737724,-3.063777014,NO 34573 32203,,81401,1 x 6.3MVA,Yes,2.71,0.39,3.69,0.00,2.21,Green,,200kW,0.00,0.09,Yes,0.00,13.10,4.84,Red,Upstream Thermal Capacity,,,,
S - CHAR - 04,S - CHAR - 04,Scotland / SHEPD,Menzieshill Primary,Charleston GSP,N/A,Primary,33 / 11,56.46695099,-3.041659387,NO 35918 31022,,81410,2 x 18 / 21MVA,No,8.53,1.51,2.08,0.00,10.35,Green,,200kW,0.00,0.00,Yes,0.00,20.00,8.88,Red,Upstream Thermal Capacity,,,,
S - CHAR - 05,S - CHAR - 05,Scotland / SHEPD,Ninewells Primary,Charleston GSP,N/A,Primary,33 / 11,56.46342438,-3.054054317,NO 35148 30641,,81420,2 x 7.5 / 15MVA,No,4.72,1.65,3.27,0.00,7.57,Green,,200kW,4.14,0.85,Yes,0.00,20.00,8.27,Red,Upstream Thermal Capacity,,,,
S - CLAC - 01,S - CLAC - 01,Scotland / SHEPD,Clachan GSP,N/A,N/A,GSP,132 / 11,56.27748555,-4.921579261,NN 19218 13284,,10968,1 x 60MVA,Yes,4.39,0.39,1.59,0.00,N/A,Green,,200kW,10.25,39.71,No,N/A,40.00,21.97,Green,,,,,
S - CLAC - 02,S - CLAC - 02,Scotland / SHEPD,Butterbridge Primary,Clachan GSP,N/A,Primary,33 / 11,56.24748261,-4.917881513,NN 19306 09936,,81509,1 x 0.1MVA,Yes,0.01,0.00,0.00,0.00,0.11,Green,,200kW,0.00,0.00,No,0.10,N/A,0.10,Green,,,,,
S - CLAC - 03,S - CLAC - 03,Scotland / SHEPD,Douglas Pier Primary,Clachan GSP,N/A,Primary,33 / 11,56.15491882,-4.909403625,NS 19396 99616,,81515,1 x 2.5MVA,Yes,1.01,0.14,0.20,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.00,0.00,No,1.20,12.50,1.32,Green,,,,,
S - CLAC - 04,S - CLAC - 04,Scotland / SHEPD,Inveraray Primary,Clachan GSP,N/A,Primary,33 / 11,56.24181321,-5.081041519,NN 09172 09746,,81521,1 x 2.5MVA,Yes,0.99,0.17,0.00,0.00,1.96,Green,,200kW,0.00,0.00,No,2.55,25.00,1.38,Green,,,,Replace the existing transformer with a 4MVA unit,Mar-30
S - CLAC - 05,S - CLAC - 05,Scotland / SHEPD,Lochgoilhead Primary,Clachan GSP,N/A,Primary,33 / 11,56.17535471,-4.898655178,NN 20159 01862,,81513,1 x 2.5MVA,Yes,1.03,0.15,0.07,0.00,1.88,Green,,200kW,1.28,0.00,No,0.00,18.40,1.39,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - CLAC - 06,S - CLAC - 06,Scotland / SHEPD,Strachur Primary,Clachan GSP,N/A,Primary,33 / 11,56.16476312,-5.082923943,NN 08672 01180,,81518,1 x 1MVA,Yes,0.78,0.11,0.13,0.00,0.33,Green,,200kW,0.48,0.00,No,0.59,13.10,0.83,Green,,,,,
S - CLAY - 01,S - CLAY - 01,Scotland / SHEPD,Clayhills GSP,N/A,N/A,GSP,132 / 33,57.14008711,-2.098646898,NJ 94129 05470,,"11625, 11626, 12230",2 x 60MVA,No,27.52,10.72,12.75,0.00,N/A,Green,,200kW,1.62,0.00,No,N/A,17.50,11.97,Green,,,,,
S - CLAY - 02,S - CLAY - 02,Scotland / SHEPD,Balnagask Primary,Clayhills GSP,N/A,Primary,33 / 11,57.13799145,-2.066815319,NJ 96055 05234,,81607,1 x 11.5 / 23MVA,Yes,4.06,0.58,0.00,0.00,8.47,Green,,200kW,0.00,0.95,No,10.56,13.10,5.50,Green,,,,,
S - CLAY - 03,S - CLAY - 03,Scotland / SHEPD,Clayhills Primary,Clayhills GSP,N/A,Primary,33 / 11,57.1405229,-2.100002691,NJ 94047 05518,,81604,2 x 12 / 24MVA,No,12.70,3.39,8.27,0.00,4.23,Green,,200kW,0.14,0.00,No,24.22,13.10,8.67,Green,,,,,
S - CLAY - 04,S - CLAY - 04,Scotland / SHEPD,Commerce Street Primary,Clayhills GSP,N/A,Primary,33 / 11,57.14739019,-2.087303639,NJ 94816 06282,,81602,2 x 11 / 23MVA,No,12.53,3.27,4.47,0.00,7.26,Green,,200kW,0.00,0.00,No,23.37,25.00,8.58,Green,,,,,
S - COUA - 01,S - COUA - 01,Scotland / SHEPD,Coupar Angus GSP,N/A,N/A,GSP,132 / 33,56.53845806,-3.273394134,NO 21788 39221,,"11594, 12430",2 x 120MVA,No,64.50,4.38,12.10,286.45,N/A,Green,,200kW,105.01,456.42,Yes,N/A,25.00,15.41,Red,Substation Thermal Capacity,,,,
S - COUA - 02,S - COUA - 02,Scotland / SHEPD,Alyth Primary,Coupar Angus GSP,N/A,Primary,33 / 11,56.62039833,-3.246954872,NO 23579 48311,,81712,2 x 5MVA,No,2.84,0.41,1.22,0.00,2.93,Green,,200kW,0.24,0.20,Yes,0.00,13.10,6.24,Red,Upstream Thermal Capacity,,,,
S - COUA - 03,S - COUA - 03,Scotland / SHEPD,Blairgowrie Primary,Coupar Angus GSP,N/A,Primary,33 / 11,56.58581781,-3.324603113,NO 18741 44551,,81708,2 x 11 / 23MVA,No,8.11,1.17,2.03,0.00,13.03,Green,,200kW,0.36,0.63,Yes,0.00,13.10,7.62,Red,Upstream Thermal Capacity,,,,
S - COUA - 04,S - COUA - 04,Scotland / SHEPD,Caputh Primary,Coupar Angus GSP,N/A,Primary,33 / 11,56.54558621,-3.477127644,NO 09277 40265,,81720,2 x 7.5 / 15MVA,No,5.56,0.84,0.87,0.00,5.92,Green,,200kW,1.19,0.00,Yes,0.00,20.00,5.88,Red,Upstream Thermal Capacity,,,,
S - COUA - 05,S - COUA - 05,Scotland / SHEPD,Coupar Angus Primary,Coupar Angus GSP,N/A,Primary,33 / 11,56.53837717,-3.273458174,NO 21784 39212,,81726,1 x 6.3MVA + 1 x 7.5 / 15MVA,No,6.06,1.08,7.40,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.48,0.00,Yes,0.00,13.10,10.40,Red,Upstream Thermal Capacity,,,Replace the 6.3MVA transformer with a 7.5 / 15MVA unit to match T1 and replace the 11kV switchboard with 25kA break / 62.5kA make rated switchgear,Dec-26
S - COUA - 06,S - COUA - 06,Scotland / SHEPD,Dalrulzion Primary,Coupar Angus GSP,N/A,Primary,33 / 11,56.70703748,-3.414502692,NO 13498 58153,,81716,2 x 2.5MVA,No,2.39,0.34,0.07,0.00,0.52,Green,,200kW,0.35,0.00,Yes,0.00,21.00,3.44,Red,Upstream Thermal Capacity,,,,
S - COUA - 07,S - COUA - 07,Scotland / SHEPD,Leoch Primary,Coupar Angus GSP,N/A,Primary,33 / 11,56.51425542,-3.042507858,NO 35945 36287,,81705,1 x 6.3MVA,Yes,3.14,0.45,0.52,0.00,3.99,Green,,200kW,1.69,0.00,Yes,0.00,13.10,3.50,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - CRAI - 01,S - CRAI - 01,Scotland / SHEPD,Craigiebuckler GSP,N/A,N/A,GSP,132 / 33,57.13110983,-2.153897154,NJ 90783 04476,,"11632, 12530",2 x 30MVA,No,22.75,11.04,8.05,82.11,N/A,Green,,200kW,1.43,80.79,No,N/A,25.00,10.36,Red,Substation Thermal Capacity,,,,
S - CRAI - 02,S - CRAI - 02,Scotland / SHEPD,Craigiebuckler Primary,Craigiebuckler GSP,N/A,Primary,33 / 11,57.13148942,-2.154030098,NJ 90775 04519,,81800,2 x 12 / 24MVA,No,6.19,0.89,4.17,0.00,3.63,Green,,200kW,0.00,0.21,No,0.00,13.10,7.98,Red,Upstream Thermal Capacity,,,,
S - CRAI - 03,S - CRAI - 03,Scotland / SHEPD,Craigton Primary,Craigiebuckler GSP,N/A,Primary,33 / 11,57.12174895,-2.180082247,NJ 89195 03438,,81813,2 x 12 / 24MVA,No,6.09,1.75,1.18,0.00,3.63,Green,,200kW,0.95,0.20,No,0.00,25.00,7.95,Red,Upstream Thermal Capacity,,,,
S - CRAI - 04,S - CRAI - 04,Scotland / SHEPD,Culter Primary,Craigiebuckler GSP,N/A,Primary,33 / 11,57.0986554,-2.265564144,NJ 84009 00884,Culter Primary is split between Craigiebuckler and Kintore GSP's,"81817, 83814",2 x 12 / 24MVA,No,5.91,0.85,1.09,0.00,3.63,Green,,200kW,0.48,0.00,No,0.00,25.00,3.89,Red,Upstream Thermal Capacity,,,,
S - CRAI - 05,S - CRAI - 05,Scotland / SHEPD,Ruthrieston Primary,Craigiebuckler GSP,N/A,Primary,33 / 11,57.12740431,-2.124285897,NJ 92574 04060,,81821,2 x 12 / 24MVA,No,7.91,2.16,1.62,0.00,3.63,Green,,200kW,0.00,0.38,No,0.00,25.00,7.96,Red,Upstream Thermal Capacity,,,,
S - DAAS - 01,S - DAAS - 01,Scotland / SHEPD,Dallas GSP,N/A,N/A,GSP,275 / 33,57.556827,-3.4202802,NJ 15114 52748,,21930,1 x 120MVA,Yes,0.00,0.00,96.00,0.00,N/A,Green,,200kW,87.40,23.00,No,N/A,25.00,9.69,Red,Substation Thermal Capacity,,,,
S - DOUN - 01,S - DOUN - 01,Scotland / SHEPD,Dounreay GSP,N/A,N/A,GSP,132 / 33,58.57609915,-3.753741335,NC 98112 66674,,"11585, 13130",2 x 90MVA,No,53.80,3.95,0.25,229.67,N/A,Green,,200kW,62.68,234.80,No,N/A,25.00,11.05,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-27,,
S - DOUN - 02,S - DOUN - 02,Scotland / SHEPD,Bettyhill Primary,Dounreay GSP,N/A,Primary,33 / 11,58.52369078,-4.220790647,NC 70763 61645,,81909,1 x 2.5MVA,Yes,0.78,0.19,0.13,0.00,2.09,Green,,200kW,0.00,0.00,No,0.00,18.40,1.31,Red,Upstream Thermal Capacity,,,,
S - DOUN - 03,S - DOUN - 03,Scotland / SHEPD,Coldbackie Primary,Dounreay GSP,N/A,Primary,33 / 11,58.50261839,-4.366748795,NC 62182 59590,,81911,1 x 2.5MVA,Yes,0.81,0.28,0.61,0.00,1.79,Green,,200kW,0.00,0.00,No,0.00,18.40,1.12,Red,Upstream Thermal Capacity,,,,
S - DOUN - 04,S - DOUN - 04,Scotland / SHEPD,Forss Primary,Dounreay GSP,N/A,Primary,33 / 11,58.59933609,-3.677417136,ND 02614 69148,,81920,1 x 2.5MVA,Yes,2.15,0.31,0.80,0.00,0.33,Green,,200kW,0.81,0.00,No,0.00,13.10,2.24,Red,Upstream Thermal Capacity,,,,
S - DOUN - 05,S - DOUN - 05,Scotland / SHEPD,Melvich Primary,Dounreay GSP,N/A,Primary,33 / 11,58.55220852,-3.916940129,NC 88547 64274,,81904,1 x 2.5MVA,Yes,0.76,0.12,0.87,0.00,1.66,Green,,200kW,0.00,0.06,No,0.00,13.10,1.64,Red,Upstream Thermal Capacity,,,,
S - DUBE - 01,S - DUBE - 01,Scotland / SHEPD,Dunbeath GSP,N/A,N/A,GSP,132 / 33,58.265626,-3.4343557,ND 15946 31669,,13230,1 x 15MVA,Yes,0.00,0.00,0.00,0.00,N/A,Green,,200kW,14.25,0.00,Yes,N/A,25.00,5.74,Green,,,,,
S - DUDH - 01,S - DUDH - 01,Scotland / SHEPD,Dudhope GSP,N/A,N/A,GSP,132 / 33,56.46321693,-2.978339422,NO 39813 30549,,"11604, 11605, 13330",2 x 60MVA,No,38.14,16.72,10.90,42.00,N/A,Green,,200kW,0.00,80.25,No,N/A,25.00,12.54,Green,,,,,
S - DUDH - 02,S - DUDH - 02,Scotland / SHEPD,Constable Street Primary,Dudhope GSP,N/A,Primary,33 / 11,56.46580589,-2.960708267,NO 40903 30821,,82002,2 x 15 / 30MVA,No,12.68,1.83,4.36,0.00,12.99,Green,,200kW,0.00,0.00,No,28.05,20.00,8.68,Green,,,,,
S - DUDH - 03,S - DUDH - 03,Scotland / SHEPD,Overgate Primary,Dudhope GSP,N/A,Primary,33 / 11,56.45970642,-2.974681775,NO 40033 30155,,82010,2 x 15 / 21MVA,No,13.57,2.66,3.99,0.00,8.35,Green,,200kW,0.00,0.05,No,35.83,25.00,11.65,Green,,,,Replace the existing transformers with 2 x 15 / 30MVA units,Mar-26
S - DUDH - 04,S - DUDH - 04,Scotland / SHEPD,Rosebank Street Primary,Dudhope GSP,N/A,Primary,33 / 11,56.46863991,-2.976363227,NO 39943 31150,,82006,2 x 11.5 / 23MVA,No,10.61,2.01,1.88,0.00,10.20,Green,,200kW,0.00,0.40,No,21.71,25.00,8.58,Green,,,,,
S - DUDH - 05,S - DUDH - 05,Scotland / SHEPD,Walton Primary,Dudhope GSP,N/A,Primary,33 / 11,56.4611783,-2.991568041,NO 38995 30333,,82021,2 x 12 / 24MVA,No,4.89,0.98,0.67,0.00,16.16,Green,,200kW,0.00,0.00,No,21.96,13.10,8.25,Green,,,,,
