AssetID,GSP Grouping / Default Order,Map / License Area,Substation,Upstream GSP,Upstream BSP,Substation Type,Voltage (kV),Location Latitude,Location Longitude,Grid Reference,Substation Comment,LTDS CIM Nodes,Transformer Nameplate Ratings,Single Transformer Site,Maximum Observed Gross Demand (MVA),Minimum Observed Gross Demand (MVA),Contracted Demand Excl BESS (MVA),Contracted BESS Demand (MVA),Estimated Demand Headroom (MVA),Substation Demand RAG Status,Demand Constraint,TIA Threshold,Connected Generation (MW),Contracted Generation (MW),Technical Limits Agreed at GSP,Estimated Generation Headroom (MW),3-Phase Break Fault Rating (kA),3-Phase Break Fault Level (kA),Substation Generation RAG Status,Generation Constraint,Upstream Reinforcement Works,Upstream Reinforcement Completion Date,Substation Reinforcement Works,Substation Reinforcement Completion Date
S - DUGR - 01,S - DUGR - 01,Scotland / SHEPD,Dunvegan GSP,N/A,N/A,GSP,132 / 33,57.432694,-6.5395823,NG 27649 47144,,21030,1 x 60MVA,Yes,8.05,3.86,5.05,0.00,N/A,Green,,200kW,28.75,52.10,No,N/A,25.00,4.46,Red,Substation Thermal Capacity,,,"Establish a new 33kV switching station at Loch Poolteil to connect Ardmore GSP, Dunvegan GSP and Loch Carnan, replace the Dunvegan 33kV board with 31.5kA break / 78.8kA make switchgear and install a 2.5MVAr reactor at Dunvegan GSP (Oct-28)",Mar-31
S - DUGR - 02,S - DUGR - 02,Scotland / SHEPD,Dunvegan Primary,Dunvegan GSP,N/A,Primary,33 / 11,57.43248,-6.5397111,NG 27640 47121,,82311,1 x 4MVA,Yes,2.02,0.38,0.83,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,20.00,2.90,Red,Upstream Thermal Capacity,,,,
S - DUGR - 03,S - DUGR - 03,Scotland / SHEPD,Portree Primary,Dunvegan GSP,N/A,Primary,33 / 11,57.421592,-6.1971232,NG 48110 44587,,82304,1 x 4 / 8MVA + 1 x 7.5 / 15MVA,No,4.41,1.05,1.35,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,3.21,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuit 301 between the Ben Aketil tee-off and Portree Primary (Nov-26)

Establish a new Primary substation in the Brogaig area including a 4MVA transformer",Mar-31,,
S - DUGR - 04,S - DUGR - 04,Scotland / SHEPD,Uig Primary,Dunvegan GSP,N/A,Primary,33 / 11,57.594068,-6.3673878,NG 39131 64409,,82309,1 x 2.5MVA,Yes,1.33,0.30,1.13,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,1.02,Red,Upstream Thermal Capacity,Establish a new Primary substation in the Brogaig area including a 4MVA transformer,Mar-31,,
S - DUNO - 01,S - DUNO - 01,Scotland / SHEPD,Dunoon GSP,N/A,N/A,GSP,132 / 33,55.97566296,-4.947866875,NS 16156 79776,,"11597, 42930",2 x 45MVA,No,25.84,9.72,3.55,47.89,N/A,Green,,200kW,38.41,93.14,No,N/A,13.10,10.80,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-30,,
S - DUNO - 02,S - DUNO - 02,Scotland / SHEPD,Bruchag Primary,Dunoon GSP,N/A,Primary,33 / 11,55.7711627,-5.008685591,NS 11372 57191,,82222,2 x 7.5 / 15MVA,No,2.61,0.38,0.50,2.89,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,3.50,No,0.00,13.10,3.94,Red,Upstream Thermal Capacity,Reinforce both 33kV circuits feeding Rothesay Primay and establish a new 33kV switchboard that includes 2 x 8MVAr STATCOM's at Rothesay ,Apr-29,,
S - DUNO - 03,S - DUNO - 03,Scotland / SHEPD,Colintraive Primary,Dunoon GSP,N/A,Primary,33 / 11,55.92601059,-5.151381295,NS 03209 74814,,82240,1 x 0.5MVA,Yes,0.14,0.02,0.00,0.00,0.45,Green,,200kW,0.33,0.00,No,0.00,12.00,0.47,Red,Upstream Thermal Capacity,,,,
S - DUNO - 04,S - DUNO - 04,Scotland / SHEPD,Dunoon Primary,Dunoon GSP,N/A,Primary,33 / 11,55.9558872,-4.930669275,NS 17135 77531,,82204,2 x 12 / 24MVA,No,5.84,1.43,0.41,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,9.64,Red,Upstream Thermal Capacity,,,,
S - DUNO - 05,S - DUNO - 05,Scotland / SHEPD,Glendaruel Primary,Dunoon GSP,N/A,Primary,33 / 11,56.033333,-5.216667,NN 03067 59147,,82237,1 x 0.315MVA,Yes,0.15,0.05,0.02,0.00,0.21,Green,,200kW,0.00,0.00,No,0.00,12.00,0.32,Red,Upstream Thermal Capacity,,,,
S - DUNO - 06,S - DUNO - 06,Scotland / SHEPD,Innellan Primary,Dunoon GSP,N/A,Primary,33 / 11,55.89540145,-4.958199542,NS 15129 70875,,82209,1 x 2.5MVA,Yes,1.13,0.22,0.01,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,25.00,1.93,Red,Upstream Thermal Capacity,,,,
S - DUNO - 07,S - DUNO - 07,Scotland / SHEPD,Kames Primary,Dunoon GSP,N/A,Primary,33 / 11,55.89105552,-5.259000205,NR 96305 71237,,82245,1 x 2.5MVA,Yes,1.05,0.15,0.22,0.00,1.77,Green,,200kW,0.00,0.00,No,0.00,13.10,1.38,Red,Upstream Thermal Capacity,,,,
S - DUNO - 08,S - DUNO - 08,Scotland / SHEPD,Newton Primary,Dunoon GSP,N/A,Primary,33 / 11,56.14029965,-5.141053488,NS 04939 98621,,82233,1 x 0.3MVA,Yes,0.14,0.02,0.08,0.00,0.17,Green,,200kW,0.31,0.00,No,0.00,N/A,0.31,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - DUNO - 09,S - DUNO - 09,Scotland / SHEPD,Otter Ferry Primary,Dunoon GSP,N/A,Primary,33 / 11,56.01066915,-5.316467455,NR 93352 84713,,82249,1 x 2.5MVA,Yes,1.27,0.18,0.28,0.00,1.51,Green,,200kW,0.36,0.00,No,0.00,13.10,1.61,Red,Upstream Thermal Capacity,,,,
S - DUNO - 10,S - DUNO - 10,Scotland / SHEPD,Rothesay Primary,Dunoon GSP,N/A,Primary,33 / 11,55.83698537,-5.05747761,NS 08636 64647,,82218,2 x 7.5 / 15MVA,No,4.64,0.94,0.84,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,25.00,5.07,Red,Upstream Thermal Capacity,Reinforce both 33kV circuits feeding Rothesay Primay and establish a new 33kV switchboard that includes 2 x 8MVAr STATCOM's at Rothesay ,Apr-29,,
S - DUNO - 11,S - DUNO - 11,Scotland / SHEPD,Sandbank Primary,Dunoon GSP,N/A,Primary,33 / 11,55.98976988,-4.963077997,NS 15274 81386,,82228,2 x 4 / 8MVA,No,3.42,0.59,0.44,0.00,4.09,Green,,200kW,1.09,0.19,No,0.00,13.10,7.66,Red,Upstream Thermal Capacity,,,,
S - DYCE - 01,S - DYCE - 01,Scotland / SHEPD,Dyce GSP,N/A,N/A,GSP,132 / 33,57.21574723,-2.189984109,NJ 88624 13904,,"11568, 13530",2 x 90MVA,No,34.78,11.40,6.14,232.69,N/A,Green,,200kW,32.32,259.50,Yes,N/A,25.00,12.58,Red,Substation Thermal Capacity,,,,
S - DYCE - 02,S - DYCE - 02,Scotland / SHEPD,Balmedie Primary,Dyce GSP,N/A,Primary,33 / 11,57.25829972,-2.07546644,NJ 95546 18627,,82416,2 x 4 / 8MVA,No,3.28,0.47,1.02,0.00,8.85,Green,,200kW,0.19,0.00,Yes,0.00,16.00,6.66,Red,Upstream Thermal Capacity,,,,
S - DYCE - 03,S - DYCE - 03,Scotland / SHEPD,Dyce North Primary,Dyce GSP,N/A,Primary,33 / 11,57.20498861,-2.182194464,NJ 89092 12705,,82406,2 x 12 / 24MVA,No,12.33,3.02,0.73,0.00,10.22,Green,,200kW,0.07,0.00,Yes,0.00,13.10,8.62,Red,Upstream Thermal Capacity,Reinforce both 33kV circuits feeding Dyce North Primary,Mar-28,,
S - DYCE - 04,S - DYCE - 04,Scotland / SHEPD,Ellon Primary,Dyce GSP,N/A,Primary,33 / 11,57.36093763,-2.076287847,NJ 95510 30054,,82427,2 x 10 / 12.5MVA,No,11.91,1.81,2.43,0.00,0.00,Red,Substation Thermal Capacity & Upstream Voltage Constraint,200kW,0.38,0.85,Yes,0.00,13.10,6.66,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Aug-27
S - DYCE - 05,S - DYCE - 05,Scotland / SHEPD,Harvest Avenue Primary,Dyce GSP,N/A,Primary,33 / 11,57.196382,-2.2170965,NJ8698011753,,82440,2 x 12 / 24MVA,No,3.75,0.54,0.16,0.00,19.49,Green,,200kW,0.00,0.00,Yes,0.00,25.00,8.00,Red,Upstream Thermal Capacity,,,Replace both transformers with 7.5 / 15MVA units,Mar-26
S - DYCE - 06,S - DYCE - 06,Scotland / SHEPD,Kingseat Primary,Dyce GSP,N/A,Primary,33 / 11,57.26791318,-2.174985918,NJ 89545 19709,,82409,2 x 5MVA,No,4.14,0.60,1.80,0.00,1.28,Green,,200kW,2.02,1.00,Yes,0.00,21.00,7.76,Red,Upstream Thermal Capacity,,,,
S - DYCE - 07,S - DYCE - 07,Scotland / SHEPD,Stoneywood (T3) Primary,Dyce GSP,N/A,Primary,33 / 11,57.19055,-2.1790237,NJ 89279 11097,,82403,1 x 12 / 24MVA,Yes,3.53,0.71,0.00,0.00,19.47,Green,,200kW,9.50,0.00,Yes,0.00,25.00,5.29,Red,Upstream Thermal Capacity,,,,
S - ELGI - 01,S - ELGI - 01,Scotland / SHEPD,Elgin GSP,N/A,N/A,GSP,132 / 33,57.66492727,-3.321572627,NJ 21254 64662,,"11607, 13630",2 x 90MVA,No,45.42,18.92,22.33,253.24,N/A,Green,,200kW,1.19,302.16,No,N/A,25.00,10.69,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-30,,
S - ELGI - 02,S - ELGI - 02,Scotland / SHEPD,Ashgrove Primary,Elgin GSP,N/A,Primary,33 / 11,57.64240229,-3.30059587,NJ 22458 62130,,82513,1 x 10 / 12.5MVA,Yes,6.88,1.47,4.63,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,4.66,Red,Upstream Thermal Capacity,Remove Ashgrove Primary from the existing 33kV network via 2 new 33kV circuits fed from Elgin GSP,Jul-28,"Replace the existing transformer with a 20 / 40MVA unit and add a second matching 20 / 40MVA transformer, replace the 11kV board with 25kA break / 62.5kA make switchgear",Jul-28
S - ELGI - 03,S - ELGI - 03,Scotland / SHEPD,Bilbohall Primary,Elgin GSP,N/A,Primary,33 / 11,57.63695611,-3.328472076,NJ 20782 61556,,82502,1 x 12 / 24MVA,Yes,3.30,0.48,5.06,0.00,6.97,Green,,200kW,0.00,0.07,No,0.00,13.10,4.77,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Bilbohall and Cumming Street Primaries,May-28,Install a second 12 / 24MVA transformer,May-28
S - ELGI - 04,S - ELGI - 04,Scotland / SHEPD,Burghead Primary,Elgin GSP,N/A,Primary,33 / 11,57.70033078,-3.466967886,NJ 12666 68781,,82534,2 x 7.5 / 15MVA,No,7.78,1.62,2.26,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,6.43,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Elgin GSP and Burghead Primary,Mar-29,,
S - ELGI - 05,S - ELGI - 05,Scotland / SHEPD,Cumming Street Primary,Elgin GSP,N/A,Primary,33 / 11,57.65011371,-3.316207839,NJ 21542 63007,,82518,2 x 15 / 30MVA,No,11.71,2.60,4.36,0.00,7.47,Green,,200kW,0.00,0.11,No,0.00,25.00,8.36,Red,Upstream Thermal Capacity,,,,
S - ELGI - 06,S - ELGI - 06,Scotland / SHEPD,Elgin Primary,Elgin GSP,N/A,Primary,33 / 11,57.66494449,-3.321545008,NJ 21256 64664,,82535,2 x 10MVA,No,4.67,0.67,1.44,0.00,7.20,Green,,200kW,0.00,0.00,No,0.00,13.10,9.82,Red,Upstream Thermal Capacity,,,,
S - ELGI - 07,S - ELGI - 07,Scotland / SHEPD,Fochabers Primary,Elgin GSP,N/A,Primary,33 / 11,57.62165806,-3.109302588,NC 94318 95432,Fochabers is split between Elgin and Keith 1 GSP's,"82505, 83661",2 x 7.5 / 15MVA,No,6.54,1.17,3.35,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,3.32,Red,Upstream Thermal Capacity,,,,
S - ELGI - 08,S - ELGI - 08,Scotland / SHEPD,Kinloss Primary,Elgin GSP,N/A,Primary,33 / 11,57.63590706,-3.564382656,NJ 06695 61740,Kinloss primary is split between Elgin and Nairn GSP's,"82506, 84542",2 x 7.5 / 15MVA,No,3.35,0.48,0.09,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.95,2.08,No,0.00,13.10,3.17,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 303 and 306 between Nairn GSP and Forres Primary,Jun-32,,
S - ELGI - 09,S - ELGI - 09,Scotland / SHEPD,Lhanbryde Primary,Elgin GSP,N/A,Primary,33 / 11,57.63891311,-3.208642572,NJ 27940 61640,,82523,2 x 5MVA,No,1.52,0.22,0.36,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.24,0.00,No,0.00,13.10,6.24,Red,Upstream Thermal Capacity,,,,
S - ELGI - 10,S - ELGI - 10,Scotland / SHEPD,Lossiemouth Primary,Elgin GSP,N/A,Primary,33 / 11,57.7125072,-3.290602236,NJ 23203 69923,,82526,2 x 7.5 / 15MVA,No,3.81,0.55,0.79,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,18.40,6.67,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Elgin GSP and Burghead Primary,Mar-29,,
S - FASN - 01,S - FASN - 01,Scotland / SHEPD,Fasnakyle GSP,N/A,N/A,GSP,275 / 33,57.32945659,-4.793110903,NH 31948 29998,,13830,2 x 120MVA,No,0.52,0.05,0.18,49.90,N/A,Green,,200kW,86.50,112.30,No,N/A,25.00,17.70,Green,,,,,
S - FASN - 02,S - FASN - 02,Scotland / SHEPD,Fasnakyle Primary,Fasnakyle GSP,N/A,Primary,33 / 11,57.32945659,-4.793110903,NH 31948 29998,,82606,1 x 1MVA,Yes,0.49,0.07,0.09,0.00,0.64,Green,,200kW,0.10,0.00,No,0.93,16.00,1.04,Green,,,,,
S - FAUG - 01,S - FAUG - 01,Scotland / SHEPD,Fort Augustus GSP,N/A,N/A,GSP,132 / 33,57.13653522,-4.717476642,NH 35643 08347,,13930,1 x 90MVA,Yes,8.51,1.96,38.32,5.79,N/A,Green,,200kW,58.09,121.50,Yes,N/A,25.00,5.97,Red,Substation Thermal Capacity,,,,
S - FAUG - 02,S - FAUG - 02,Scotland / SHEPD,Aberchalder Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.09307198,-4.744013655,NH 33843 03575,,82807,1 x 0.2MVA,Yes,0.05,0.01,0.13,0.00,0.11,Green,,200kW,0.00,0.00,Yes,0.00,N/A,0.20,Red,Upstream Thermal Capacity,,,,
S - FAUG - 03,S - FAUG - 03,Scotland / SHEPD,Ardochy Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.178766,-4.520659,NH4772512589,,N/A,1 x 0.1MVA,Yes,0.02,0.00,0.00,0.00,0.10,Green,,200kW,0.00,0.00,Yes,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - FAUG - 04,S - FAUG - 04,Scotland / SHEPD,Bunoich Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.14913924,-4.685034123,NH 37662 09672,,82816,1 x 2MVA,Yes,0.20,0.03,0.00,0.00,1.80,Green,,200kW,0.00,0.00,Yes,0.00,12.00,1.76,Red,Upstream Thermal Capacity,,,,
S - FAUG - 05,S - FAUG - 05,Scotland / SHEPD,Drumnadrochit Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.33428841,-4.488413788,NH 50306 29824,,82814,1 x 6MVA,Yes,2.89,0.42,1.46,0.00,1.96,Green,,200kW,0.00,0.00,Yes,0.00,13.10,2.17,Red,Upstream Thermal Capacity,,,,
S - FAUG - 06,S - FAUG - 06,Scotland / SHEPD,Glen Laogh Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.066797,-4.8478845,NH 27430 00910,,N/A,1 x 0.1MVA,Yes,0.01,0.00,0.00,0.00,0.11,Green,,200kW,0.00,0.00,Yes,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - FAUG - 07,S - FAUG - 07,Scotland / SHEPD,Glendoe Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.14300156,-4.644939899,NH 40060 08894,,82823,1 x 7.5/15MVA,Yes,0.99,0.14,0.49,0.00,0.71,Green,,200kW,0.00,0.00,Yes,0.00,25.00,4.28,Red,Upstream Thermal Capacity,,,,
S - FAUG - 08,S - FAUG - 08,Scotland / SHEPD,Invergarry Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.0685089,-4.807896857,NH 29862 01000,,82810,1 x 1MVA,Yes,0.29,0.07,0.04,0.00,0.87,Green,,200kW,0.90,0.00,Yes,0.00,5.20,0.94,Red,Upstream Thermal Capacity,,,,
S - FAUG - 09,S - FAUG - 09,Scotland / SHEPD,Wester Drummond Primary,Fort Augustus GSP,N/A,Primary,33 / 11,57.182083,-4.5340079,NH4693212988,,82831,1 x 0.1MVA,Yes,0.02,0.00,0.00,0.00,0.10,Green,,200kW,0.00,0.00,Yes,0.00,6.00,0.10,Red,Upstream Thermal Capacity,,,,
S - FETT - 01,S - FETT - 01,Scotland / SHEPD,Fetteresso GSP,N/A,N/A,GSP,275 / 33,56.964449,-2.3473405,NO 78978 85967,,22631,1 x 120MVA,Yes,0.00,0.00,0.00,50.00,N/A,Green,,200kW,71.25,178.90,No,N/A,25.00,7.12,Red,Substation Thermal Capacity,"Transmission works:
Add a 2nd 120MVA transformer",Apr-28,,
S - FIDD - 01,S - FIDD - 01,Scotland / SHEPD,Fiddes GSP,N/A,N/A,GSP,132 / 33,56.9246125,-2.302029879,NO 81714 81519,,"11600, 14030",2 x 90MVA,No,21.23,2.14,10.88,157.79,N/A,Green,,200kW,97.85,308.93,Yes,N/A,25.00,9.91,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-28,,
S - FIDD - 02,S - FIDD - 02,Scotland / SHEPD,Edzell Primary,Fiddes GSP,N/A,Primary,33 / 11,56.82465924,-2.599637028,NO 63500 70513,,82706,1 x 4MVA,Yes,2.44,0.35,1.65,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.48,0.09,Yes,0.00,16.00,2.98,Red,Upstream Thermal Capacity,,,,
S - FIDD - 03,S - FIDD - 03,Scotland / SHEPD,Inverbervie Primary,Fiddes GSP,N/A,Primary,33 / 11,56.84753591,-2.282781953,NO 82850 72935,,82714,2 x 4 / 8MVA,No,3.49,0.50,0.45,0.00,0.00,Red,Upstream Voltage Constraint,200kW,3.80,0.15,Yes,0.00,16.00,4.48,Red,Upstream Thermal Capacity,,,,
S - FIDD - 04,S - FIDD - 04,Scotland / SHEPD,Laurencekirk Primary,Fiddes GSP,N/A,Primary,33 / 11,56.82981561,-2.478216953,NO 70915 71028,,82710,2 x 7.5 / 15MVA,No,4.89,0.70,2.74,0.00,0.00,Red,Upstream Voltage Constraint,200kW,1.52,0.17,Yes,0.00,25.00,4.97,Red,Upstream Thermal Capacity,,,,
S - FIDD - 05,S - FIDD - 05,Scotland / SHEPD,Stonehaven Primary,Fiddes GSP,N/A,Primary,33 / 11,56.96178636,-2.233437231,NO 85903 85641,,82703,2 x 12 / 24MVA,No,9.30,1.97,6.05,0.00,0.00,Red,Upstream Thermal Capacity,200kW,3.94,0.20,Yes,0.00,25.00,7.47,Red,Upstream Thermal Capacity,,,,
S - FRAS - 01,S - FRAS - 01,Scotland / SHEPD,Fraserburgh GSP,N/A,N/A,GSP,132 / 33,57.68624278,-2.024097002,NJ 98662 66267,,"11606, 14330",2 x 45MVA,No,16.71,7.21,4.60,154.76,N/A,Green,,200kW,4.10,246.19,Yes,N/A,25.00,9.48,Red,Substation Thermal Capacity,,,,
S - FRAS - 02,S - FRAS - 02,Scotland / SHEPD,Fraserburgh Primary,Fraserburgh GSP,N/A,Primary,33 / 11,57.68649802,-2.024227087,NH 51502 69028,,83000,2 x 20 / 40MVA,No,17.92,3.54,4.60,0.00,16.99,Green,,200kW,4.10,1.69,Yes,0.00,25.00,10.56,Red,Upstream Thermal Capacity,,,,
S - FWIL - 01,S - FWIL - 01,Scotland / SHEPD,Fort William GSP,N/A,N/A,GSP,132 / 33,56.82088488,-5.078296586,NN 12232 74158,,"11608, 11609, 14430",2 x 120MVA,No,72.97,16.49,11.48,0.00,N/A,Green,,200kW,33.39,1.77,No,N/A,25.00,12.96,Green,,,,,
S - FWIL - 02,S - FWIL - 02,Scotland / SHEPD,Annat Primary,Fort William GSP,N/A,Primary,33 / 11,56.84259484,-5.142075745,NN 08452 76751,,82961,1 x 7.5 / 15MVA,Yes,2.66,0.40,0.22,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.24,0.00,No,6.34,25.00,5.14,Green,,,,,
S - FWIL - 03,S - FWIL - 03,Scotland / SHEPD,Arisaig Primary,Fort William GSP,N/A,Primary,33 / 11,56.91190391,-5.836323828,NM 66564 86619,,82966,1 x 2.5MVA,Yes,0.66,0.12,0.13,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,2.50,13.10,1.32,Green,,At the Lochailort regulator site install a new 33kV switchboard including 2 x 4MVAr STATCOMs,Mar-28,,
S - FWIL - 04,S - FWIL - 04,Scotland / SHEPD,Bunarkaig Primary,Fort William GSP,N/A,Primary,33 / 11,56.939553,-4.9925284,NN 18043 87129,,82985,1 x 0.2MVA,Yes,0.02,0.01,0.00,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.24,N/A,0.20,Green,,,,,
S - FWIL - 05,S - FWIL - 05,Scotland / SHEPD,Corran Primary,Fort William GSP,N/A,Primary,33 / 11,56.71792448,-5.22823608,NN 02545 63126,,82931,1 x 2.5MVA,Yes,1.26,0.25,0.75,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.27,0.00,No,0.93,13.10,1.77,Green,,Reinforce the 33kV circuit 303 between Fort William GSP and Corran Primary,Sep-28,,
S - FWIL - 06,S - FWIL - 06,Scotland / SHEPD,Fishnish Primary,Fort William GSP,N/A,Primary,33 / 11,56.513691,-5.7949791,NM 66623 42191,,N/A,1 x 0.2MVA,Yes,0.02,0.01,0.00,0.00,0.22,Green,,200kW,0.00,0.00,No,0.20,N/A,N/A,Green,,,,,
S - FWIL - 07,S - FWIL - 07,Scotland / SHEPD,Glenuig Primary,Fort William GSP,N/A,Primary,33 / 11,56.82707849,-5.816805562,NM 67224 77119,,N/A,1 x 0.1MVA,Yes,0.04,0.01,0.00,0.00,0.08,Green,,200kW,0.00,0.00,No,0.10,N/A,N/A,Green,,,,,
S - FWIL - 08,S - FWIL - 08,Scotland / SHEPD,Inverlochy Primary,Fort William GSP,N/A,Primary,33 / 11,56.8280802,-5.088384275,NN 11653 74987,,82956,2 x 7.5 / 15MVA,No,9.98,2.44,6.43,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,3.14,0.20,No,12.21,25.00,8.81,Green,,Remove Inverlocky Primary from the existing 33kV ring via 2 new 33kV circuits between Fort William GSP and Inverlocky Primary,Sep-28,Replace both transformers with 15 / 30MVA units,Sep-28
S - FWIL - 09,S - FWIL - 09,Scotland / SHEPD,Kingairloch Primary,Fort William GSP,N/A,Primary,33 / 11,56.64833846,-5.640497006,NM 76917 56652,,N/A,1 x 0.1MVA,Yes,0.05,0.01,0.05,0.00,0.04,Green,,200kW,0.09,0.00,No,0.02,N/A,N/A,Green,,,,,
S - FWIL - 10,S - FWIL - 10,Scotland / SHEPD,Kinlochmoidart Primary,Fort William GSP,N/A,Primary,33 / 11,56.78408163,-5.743907475,NM 71407 72091,,82974,1 x 2MVA,Yes,0.04,0.01,0.00,0.00,2.32,Green,,200kW,0.90,0.00,No,0.06,12.00,1.24,Amber,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - FWIL - 11,S - FWIL - 11,Scotland / SHEPD,Liddesdale Primary,Fort William GSP,N/A,Primary,33 / 11,56.67426134,-5.623420919,NM 78116 59480,,N/A,1 x 0.1MVA,Yes,0.01,0.00,0.00,0.00,0.11,Green,,200kW,0.00,0.00,No,0.10,N/A,N/A,Green,,,,,
S - FWIL - 12,S - FWIL - 12,Scotland / SHEPD,Lochaline Primary,Fort William GSP,N/A,Primary,33 / 11,56.54350271,-5.776543035,NM 67939 45444,,82980,1 x 5MVA,Yes,1.25,0.18,0.74,0.00,4.21,Green,,200kW,0.48,0.00,No,0.66,16.00,1.74,Green,,,,,
S - FWIL - 13,S - FWIL - 13,Scotland / SHEPD,Mallaig Primary,Fort William GSP,N/A,Primary,33 / 11,56.98586652,-5.826259633,NM 67637 94811,,82971,1 x 6.3MVA,Yes,1.34,0.19,0.13,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.76,0.00,No,1.33,13.10,1.94,Green,,At the Lochailort regulator site install a new 33kV switchboard including 2 x 4MVAr STATCOMs,Mar-28,,
S - FWIL - 14,S - FWIL - 14,Scotland / SHEPD,Pinegrove Primary,Fort William GSP,N/A,Primary,33 / 11,56.81477562,-5.106245047,NN 10496 73556,,82935,2 x 10 / 12MVA,No,6.00,1.54,0.54,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,12.03,13.10,8.07,Green,,Reinforce the 33kV circuit 303 between Fort William GSP and Corran Primary,Sep-28,,
S - FWIL - 15,S - FWIL - 15,Scotland / SHEPD,Poor House Primary,Fort William GSP,N/A,Primary,33 / 11,56.76684396,-5.736317331,NM 71766 70148,,N/A,1 x 0.1MVA,Yes,0.01,0.00,0.00,0.00,0.11,Green,,200kW,0.00,0.00,No,0.10,N/A,N/A,Green,,,,,
S - FWIL - 16,S - FWIL - 16,Scotland / SHEPD,Rahoy Primary,Fort William GSP,N/A,Primary,33 / 11,56.57820042,-5.7526085,NM 69621 49222,,82905,1 x 1MVA,Yes,0.01,0.00,0.00,0.00,1.17,Green,,200kW,0.29,0.00,No,0.67,12.50,0.72,Green,,,,,
S - FWIL - 17,S - FWIL - 17,Scotland / SHEPD,"Salen, Mull Primary",Fort William GSP,N/A,Primary,33 / 11,56.72398638,-5.77725799,NM 69002 65519,,82921,1 x 2.5MVA,Yes,2.58,0.37,0.33,0.00,0.20,Amber,Substation Thermal Capacity,200kW,0.00,0.00,No,2.75,13.10,1.56,Green,,Establish a new Primary substation in the Loch Mudle area including a 4MVA transformer,Dec-28,Replace the existing transformer with a 4MVA unit,Dec-28
S - FWIL - 18,S - FWIL - 18,Scotland / SHEPD,Shona Beg Primary,Fort William GSP,N/A,Primary,33 / 11,56.80234993,-5.815114553,NM 67173 74363,,N/A,1 x 0.1MVA,Yes,0.01,0.00,0.00,0.00,0.10,Green,,200kW,0.00,0.00,No,0.10,N/A,N/A,Green,,,,,
S - FWIL - 19,S - FWIL - 19,Scotland / SHEPD,Strontian Primary,Fort William GSP,N/A,Primary,33 / 11,56.69805558,-5.570070556,NM 81521 61955,,82919,1 x 2.5MVA,Yes,0.89,0.13,0.06,0.00,2.02,Green,,200kW,0.10,0.00,No,0.98,13.10,1.55,Green,,,,,
S - GLAG - 01,S - GLAG - 01,Scotland / SHEPD,Glenagnes GSP,N/A,N/A,GSP,132 / 33,56.46177377,-2.996723194,NO 38678 30404,,N/A,2 x 60MVA,No,0.00,0.00,0.00,0.00,N/A,Green,,200kW,0.00,0.00,No,N/A,N/A,N/A,Green,,,,,
S - GLEF - 01,S - GLEF - 01,Scotland / SHEPD,Glenfarclas GSP,N/A,N/A,GSP,132 / 33,57.416018,-3.3158938,NJ 21056 36948,,21830,1 x 90MVA,Yes,0.00,0.00,0.00,0.00,N/A,Green,,200kW,66.50,21.00,No,N/A,25.00,6.49,Red,Substation Thermal Capacity,,,,
S - GREM - 01,S - GREM - 01,Scotland / SHEPD,Shetland / Gremista,N/A,N/A,GSP,11 / 33,60.166622,-1.1645091,HU4646842756,,"89903, 89904, 89905",N/A,No,30.79,4.53,29.10,97.23,N/A,Green,,50kW,82.21,224.81,No,N/A,17.50,7.42,Red,Substation Thermal Capacity,"Transmission works:
Establish the new Gremista GSP including 2 x 90MVA transformers",Nov-26,Connect the existing 33kV Shetland network to the new Gremista GSP,Nov-26
S - GREM - 02,S - GREM - 02,Scotland / SHEPD,Brae Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.40164,-1.3477523,HU3604068816,,89930,1 x 6MVA,Yes,2.30,0.39,1.00,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.19,0.00,No,0.00,18.40,2.83,Red,Upstream Thermal Capacity,"Run 2 new 33kV circuits from Gremista GSP to a new 33kV switchboard adjacent Sullom Voe and integrate existing sections of feeder 302 (towards Brae, Firth and Shetland Gas Plant) into the new 33kV switchboard",Mar-27,,
S - GREM - 03,S - GREM - 03,Scotland / SHEPD,Firth Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.448888,-1.2027119,HU4396874166,,89941,1 x 6MVA,Yes,1.32,0.25,0.15,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,13.10,2.67,Red,Upstream Thermal Capacity,"Run 2 new 33kV circuits from Gremista GSP to a new 33kV switchboard adjacent Sullom Voe and integrate existing sections of feeder 302 (towards Brae, Firth and Shetland Gas Plant) into the new 33kV switchboard

Install a second 33kV circuit between feeder 303 and Firth Primary and replace the 33kV switchboard",Mar-27,,
S - GREM - 04,S - GREM - 04,Scotland / SHEPD,Lerwick Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.165707,-1.1650395,HU4644042654,,"89903, 89904, 89905",3 x 12 / 18MVA,No,13.47,3.86,2.84,0.00,6.19,Green,,50kW,56.68,22.11,No,0.00,18.40,7.42,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - GREM - 05,S - GREM - 05,Scotland / SHEPD,Gutcher Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.67591,-1.0036359,HU5453899599,,89951,1 x 4MVA,Yes,0.63,0.09,0.43,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.48,0.00,No,0.00,13.10,1.53,Red,Upstream Thermal Capacity,"Run 2 new 33kV circuits from Gremista GSP to a new 33kV switchboard adjacent Sullom Voe and integrate existing sections of feeder 302 (towards Brae, Firth and Shetland Gas Plant) into the new 33kV switchboard. Replace the 33kV switchboard at Mid Yell and install 2  x 4MVAr STATCOMs",Mar-27,Replace the existing 11kV single-switch arrangement with a new 3 panel 11kV switchboard with 25kA break / 62.5kA make rated switchgear,Jun-29
S - GREM - 06,S - GREM - 06,Scotland / SHEPD,Mid Yell Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.6035,-1.1221279,HU4817291442,,89961,1 x 6MVA,Yes,1.06,0.15,0.01,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,13.10,2.06,Red,Upstream Thermal Capacity,"Run 2 new 33kV circuits from Gremista GSP to a new 33kV switchboard adjacent Sullom Voe and integrate existing sections of feeder 302 (towards Brae, Firth and Shetland Gas Plant) into the new 33kV switchboard. Replace the 33kV switchboard at Mid Yell and install 2  x 4MVAr STATCOMs",Mar-27,,
S - GREM - 07,S - GREM - 07,Scotland / SHEPD,Scalloway Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.139181,-1.2564688,HU4139939639,,89972,1 x 4MVA,Yes,3.70,0.83,0.05,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,13.10,3.25,Red,Upstream Thermal Capacity,Install a 2nd 33kV circuit to Scalloway & Sandwick primaries,Jun-29,Install a second 8MVA transformer,Jun-29
S - GREM - 08,S - GREM - 08,Scotland / SHEPD,Sandwick Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.016169,-1.2289716,HU4308625957,,89981,1 x 4MVA,Yes,2.54,0.37,0.15,0.00,0.00,Red,Substation Thermal Capacity & Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,6.00,1.99,Red,Upstream Thermal Capacity,Install a 2nd 33kV circuit to Scalloway & Sandwick primaries,Jun-29,Install a second 8MVA transformer,Jun-29
S - GREM - 09,S - GREM - 09,Scotland / SHEPD,Sumburgh Primary,Shetland / Gremista,N/A,Primary,33 / 11,59.898043,-1.3046518,HU3900512755,,89936,1 x 4MVA,Yes,1.60,0.35,0.11,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,18.40,1.50,Red,Upstream Thermal Capacity,Install a 2nd 33kV circuit to Scalloway & Sandwick primaries,Jun-29,,
S - GREM - 10,S - GREM - 10,Scotland / SHEPD,Tumblin Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.263133,-1.3993035,HU3334053363,,89967,1 x 6MVA,Yes,2.07,0.30,0.04,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,12.50,2.22,Red,Upstream Thermal Capacity,"Run 2 new 33kV circuits from Gremista GSP to a new 33kV switchboard adjacent Sullom Voe and integrate existing sections of feeder 302 (towards Brae, Firth and Shetland Gas Plant) into the new 33kV switchboard. Replace the 33kV switchboard at Mid Yell and install 2  x 4MVAr STATCOMs",Mar-27,,
S - GREM - 11,S - GREM - 11,Scotland / SHEPD,Unst Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.798492,-0.82632476,HP6398113411,,89956,1 x 4MVA,Yes,1.13,0.35,0.64,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,13.10,1.23,Red,Upstream Thermal Capacity,"Run 2 new 33kV circuits from Gremista GSP to a new 33kV switchboard adjacent Sullom Voe and integrate existing sections of feeder 302 (towards Brae, Firth and Shetland Gas Plant) into the new 33kV switchboard. Replace the 33kV switchboard at Mid Yell and install 2  x 4MVAr STATCOMs (Mar-27) 

Establish a new Primary substation in the South Unst area including a 4MVA transformer",Mar-29,,
S - GREM - 12,S - GREM - 12,Scotland / SHEPD,Voe Primary,Shetland / Gremista,N/A,Primary,33 / 11,60.349646,-1.255726,HU4117663079,,89992,1 x 8MVA,Yes,3.24,0.47,0.20,0.00,0.00,Red,Upstream Voltage Constraint,50kW,0.00,0.00,No,0.00,13.10,3.16,Red,Upstream Thermal Capacity,"Run 2 new 33kV circuits from Gremista GSP to a new 33kV switchboard adjacent Sullom Voe and integrate existing sections of feeder 302 (towards Brae, Firth and Shetland Gas Plant) into the new 33kV switchboard. Replace the 33kV switchboard at Mid Yell and install 2  x 4MVAr STATCOMs",Mar-27,,
S - GRUB - 01,S - GRUB - 01,Scotland / SHEPD,Grudie Bridge GSP,N/A,N/A,GSP,132 / 33,57.61937415,-4.831252616,NH 30998 62352,,"11596, 14830",2 x 90MVA,No,16.32,3.79,3.85,201.83,N/A,Green,,200kW,54.74,206.20,Yes,N/A,25.00,11.91,Red,Substation Thermal Capacity,,,,
S - GRUB - 02,S - GRUB - 02,Scotland / SHEPD,Achiltibuie Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,58.03068991,-5.361491623,NC 01618 09557,,83335,1 x 1MVA,Yes,0.90,0.13,0.30,0.00,0.00,Red,Substation Thermal Capacity & Upstream Voltage Constraint,200kW,0.95,0.00,Yes,0.00,8.00,0.70,Red,Upstream Thermal Capacity,Install 2 x 4MVAr STATCOM's at Achiltbuie,Mar-29,,
S - GRUB - 03,S - GRUB - 03,Scotland / SHEPD,Aultbea Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.83882578,-5.582250946,NG 87458 88885,,83310,1 x 6MVA,Yes,1.48,0.23,0.21,0.00,5.47,Green,,200kW,0.28,0.00,Yes,0.00,25.00,2.09,Red,Upstream Thermal Capacity,Install 2 x 4MVAr STATCOM's at Achiltbuie,Mar-29,,
S - GRUB - 04,S - GRUB - 04,Scotland / SHEPD,Biden Clan Raonaild Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.573751,-5.2303974,NH 06927 58342,,N/A,1 x 0.1MVA,Yes,0.01,0.00,0.00,0.00,0.11,Green,,200kW,0.00,0.00,Yes,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - GRUB - 05,S - GRUB - 05,Scotland / SHEPD,Drumrunie Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.99895324,-5.103817207,NC 16664 05298,,83332,1 x 0.2MVA,Yes,0.16,0.02,0.00,0.00,0.00,Red,Substation Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,Yes,0.00,N/A,0.20,Red,Upstream Thermal Capacity,,,,
S - GRUB - 06,S - GRUB - 06,Scotland / SHEPD,Garbat Forest Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.67370988,-4.663457703,NH 41255 67993,,N/A,1 x 0.1MVA,Yes,0.02,0.01,0.00,0.00,0.10,Green,,200kW,0.00,0.00,Yes,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - GRUB - 07,S - GRUB - 07,Scotland / SHEPD,Inverbroom Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.81441723,-5.06736639,NH 17885 84667,,83321,1 x 0.2MVA,Yes,0.12,0.03,0.01,0.00,0.11,Green,,200kW,0.00,0.00,Yes,0.00,N/A,0.20,Red,Upstream Thermal Capacity,,,,
S - GRUB - 08,S - GRUB - 08,Scotland / SHEPD,Kerry Falls Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.68509284,-5.643413179,NG 82909 71978,,83308,1 x 6MVA,Yes,1.82,0.26,0.56,0.00,1.54,Green,,200kW,1.43,2.00,Yes,0.00,12.50,2.48,Red,Upstream Thermal Capacity,Install 2 x 4MVAr STATCOM's at Achiltbuie,Mar-29,,
S - GRUB - 09,S - GRUB - 09,Scotland / SHEPD,Kinlochewe Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.60804837,-5.287106077,NH 03723 62321,,83347,1 x 1MVA,Yes,0.82,0.24,0.18,0.00,0.27,Green,,200kW,0.48,0.00,Yes,0.00,12.00,0.94,Red,Upstream Thermal Capacity,,,,
S - GRUB - 10,S - GRUB - 10,Scotland / SHEPD,Letterewe Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.67309369,-5.463736451,NG 93546 70082,,83367,1 x 0.1MVA,Yes,0.02,0.01,0.00,0.00,0.10,Green,,200kW,0.00,0.00,Yes,0.00,N/A,0.10,Red,Upstream Thermal Capacity,Install 2 x 4MVAr STATCOM's at Achiltbuie,Mar-29,,
S - GRUB - 11,S - GRUB - 11,Scotland / SHEPD,Loch Glascarnoch Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.70612932,-4.827585491,NH 31620 71996,,N/A,1 x 0.5MVA,Yes,0.02,0.01,0.02,0.00,0.56,Green,,200kW,0.00,0.00,Yes,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - GRUB - 12,S - GRUB - 12,Scotland / SHEPD,Lochcarron Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.419135,-5.4663853,NG 91944 41839,,83400,1 x 2.5MVA,Yes,1.09,0.19,0.04,0.00,1.84,Green,,200kW,0.00,0.00,Yes,0.00,20.00,1.43,Red,Upstream Thermal Capacity,,,,
S - GRUB - 13,S - GRUB - 13,Scotland / SHEPD,Lochinver Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,58.14790557,-5.238293879,NC 09516 22243,,83340,1 x 2.5MVA,Yes,1.25,0.18,0.24,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.23,0.00,Yes,0.00,13.10,0.84,Red,Upstream Thermal Capacity,Install 2 x 4MVAr STATCOM's at Achiltbuie,Mar-29,,
S - GRUB - 14,S - GRUB - 14,Scotland / SHEPD,Ullapool Primary,Grudie Bridge GSP,N/A,Primary,33 / 11,57.90139001,-5.156941985,NH 13018 94588,,83324,1 x 2.5MVA + 1 x 4MVA,No,2.07,0.30,0.14,0.00,1.10,Green,,200kW,0.00,0.00,Yes,0.00,25.00,1.33,Red,Upstream Thermal Capacity,,,Replace T1 with a 4MVA transformer to match T2,Mar-29
S - INNE - 01,S - INNE - 01,Scotland / SHEPD,Inverness GSP,N/A,N/A,GSP,132 / 33,57.45381701,-4.246704136,NH 65293 42620,,"11569, 11570, 15130",2 x 60MVA + 1 x 90MVA,No,63.91,30.99,92.67,97.27,N/A,Red,Substation Thermal Capacity,200kW,74.19,116.08,Yes,N/A,25.00,17.12,Red,Substation Thermal Capacity,,,,
S - INNE - 02,S - INNE - 02,Scotland / SHEPD,Culloden Primary,Inverness GSP,N/A,Primary,33 / 11,57.48141944,-4.149190807,NH 71240 45502,,83504,2 x 15MVA,No,9.80,1.81,3.89,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.23,0.06,Yes,0.00,13.10,9.91,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Culloden and Raigmore primaries,Dec-25,Replace both transformers with 15 / 30MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Jul-28
S - INNE - 03,S - INNE - 03,Scotland / SHEPD,Dalneigh Primary,Inverness GSP,N/A,Primary,33 / 11,57.47485659,-4.24347627,NH 65564 44955,,83517,1 x 12 / 24MVA,Yes,8.46,2.05,2.49,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,0.28,Yes,0.00,13.10,5.58,Red,Upstream Thermal Capacity,,,,
S - INNE - 04,S - INNE - 04,Scotland / SHEPD,Errogie Primary,Inverness GSP,N/A,Primary,33 / 11,57.27338398,-4.378662345,NH 56674 22810,,83532,1 x 1.5MVA,Yes,0.13,0.04,0.05,0.00,0.00,Red,Upstream Thermal Capacity,200kW,1.19,0.00,Yes,0.00,25.00,1.23,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - INNE - 05,S - INNE - 05,Scotland / SHEPD,Foyers Primary,Inverness GSP,N/A,Primary,33 / 11,57.25531414,-4.492469902,NH 49740 21044,,83535,1 x 2.5MVA,Yes,0.36,0.05,0.24,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,13.10,1.39,Red,Upstream Thermal Capacity,,,,
S - INNE - 06,S - INNE - 06,Scotland / SHEPD,Hilton Primary,Inverness GSP,N/A,Primary,33 / 11,57.46018374,-4.213187299,NH 67326 43262,,83513,2 x 12 / 24MVA,No,11.17,2.66,6.82,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.53,Yes,0.00,13.10,8.88,Red,Upstream Thermal Capacity,,,,
S - INNE - 07,S - INNE - 07,Scotland / SHEPD,Inverarnie Primary,Inverness GSP,N/A,Primary,33 / 11,57.3862013,-4.183710872,NH 68830 34971,,83528,1 x 2.5MVA,Yes,0.95,0.14,0.75,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.48,0.00,Yes,0.00,13.10,1.84,Red,Upstream Thermal Capacity,,,,
S - INNE - 08,S - INNE - 08,Scotland / SHEPD,Inverness Primary,Inverness GSP,N/A,Primary,33 / 11,57.45386636,-4.246552016,NH 65302 42625,,83523,2 x 7.5 / 15MVA,No,8.23,1.19,4.55,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,25.00,11.22,Red,Upstream Thermal Capacity,,,,
S - INNE - 09,S - INNE - 09,Scotland / SHEPD,Longman Drive Primary,Inverness GSP,N/A,Primary,33 / 11,57.491613,-4.218218,NH 67139 46770,,10741,2 x 12 / 24MVA,No,11.30,1.63,3.85,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,25.00,8.25,Red,Upstream Thermal Capacity,,,,
S - INNE - 10,S - INNE - 10,Scotland / SHEPD,Raigmore Primary,Inverness GSP,N/A,Primary,33 / 11,57.47334734,-4.195631584,NH 68427 44693,,83508,2 x 12 / 24MVA,No,17.34,4.07,4.99,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,0.51,Yes,0.00,13.10,9.29,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuit between Culloden and Raigmore primaries (Dec-25)

Establish a new Primary substation south of Raigmore Primary including 2 x 15 / 30MVA transformers. The new substation will be fed via 2 new 33kV circuits from Inverness GSP which will be extended to also connect into Raigmore Primary.",Aug-29,,
S - INNE - 11,S - INNE - 11,Scotland / SHEPD,Waterloo Place Primary,Inverness GSP,N/A,Primary,33 / 11,57.48266446,-4.231656861,NH 66301 45800,,83519,2 x 11.5 / 23MVA,No,16.42,2.64,4.97,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,0.00,Yes,0.00,18.40,9.22,Red,Upstream Thermal Capacity,,,Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Mar-27
S - KEIT (1) - 01,S - KEIT (1) - 01,Scotland / SHEPD,Keith 1 GSP,N/A,N/A,GSP,132 / 33,57.54081211,-2.93850355,NJ 43916 50464,,"10899, 10901",2 x 90MVA,No,23.84,11.47,17.81,271.65,N/A,Green,,200kW,86.88,291.47,No,N/A,31.50,12.26,Red,Substation Thermal Capacity,,,,
S - KEIT (1) - 02,S - KEIT (1) - 02,Scotland / SHEPD,Buckie Primary,Keith 1 GSP,N/A,Primary,33 / 11,57.66950712,-2.952311374,NJ 43291 64802,,83645,2 x 12 / 24MVA,No,9.92,2.17,3.57,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,2.37,No,0.00,13.10,5.79,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Keith 1 GSP and Buckie Primary to allow Cullen to be removed from the existing 33kV ring,Mar-29,,
S - KEIT (1) - 03,S - KEIT (1) - 03,Scotland / SHEPD,Cullen Primary,Keith 1 GSP,N/A,Primary,33 / 11,57.67254344,-2.813251121,NJ 51590 65032,,83641,2 x 7.5 / 15MVA,No,2.52,0.36,0.28,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.48,0.00,No,0.00,20.00,4.04,Red,Upstream Thermal Capacity,Install a new 33kV circuit between Keith 1 GSP and Buckie Primary to allow Cullen to be removed from the existing 33kV ring,Mar-29,,
S - KEIT (1) - 04,S - KEIT (1) - 04,Scotland / SHEPD,Limehillocks Primary,Keith 1 GSP,N/A,Primary,33 / 11,57.5439002,-2.80197129,NJ 52093 50703,,83651,1 x 2.5MVA,Yes,1.81,0.26,0.10,0.00,0.00,Red,Substation Thermal Capacity,200kW,1.10,0.00,No,0.00,12.50,2.02,Red,Upstream Thermal Capacity,,,,
S - KEIT (1) - 05,S - KEIT (1) - 05,Scotland / SHEPD,Marnoch Primary,Keith 1 GSP,N/A,Primary,33 / 11,57.56547817,-2.637598806,NJ 61955 53001,,"83653, 83681",1 x 5MVA + 1 x 6MVA,No,4.49,0.65,0.79,0.00,1.54,Green,,200kW,5.39,0.00,No,0.00,13.10,3.66,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - KEIT (2) - 01,S - KEIT (2) - 01,Scotland / SHEPD,Keith 2 GSP,N/A,N/A,GSP,132 / 33,57.540585,-2.9373616,NJ 43984 50438,,"10900, 10902",2 x 90MVA,No,31.08,16.21,9.48,312.33,N/A,Green,,200kW,72.71,376.00,No,N/A,31.50,13.59,Red,Substation Thermal Capacity,,,Transfer existing embedded generation alongside Insch Primary from Keith 2 GSP to Rothienorman GSP,Mar-28
S - KEIT (2) - 02,S - KEIT (2) - 02,Scotland / SHEPD,Aberlour Primary,Keith 2 GSP,N/A,Primary,33 / 11,57.45195066,-3.254637737,NJ 24809 40878,,83612,2 x 5MVA,No,5.20,0.75,2.92,0.00,0.00,Red,Substation Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,5.60,Red,Upstream Thermal Capacity,,,,
S - KEIT (2) - 03,S - KEIT (2) - 03,Scotland / SHEPD,Dufftown Primary,Keith 2 GSP,N/A,Primary,33 / 11,57.44271539,-3.133518194,NJ 32060 39722,,83618,2 x 5MVA,No,5.37,0.96,1.48,0.00,0.07,Red,Substation Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,5.61,Red,Upstream Thermal Capacity,,,Replace both transformers with 7.5 / 15MVA units,Mar-30
S - KEIT (2) - 04,S - KEIT (2) - 04,Scotland / SHEPD,Huntly Primary,Keith 2 GSP,N/A,Primary,33 / 11,57.44080417,-2.788577282,NJ 52762 39217,,83625,2 x 7.5 / 15MVA,No,5.87,0.85,1.00,0.00,8.08,Green,,200kW,1.31,0.00,No,0.00,13.10,6.29,Red,Upstream Thermal Capacity,,,,
S - KEIT (2) - 05,S - KEIT (2) - 05,Scotland / SHEPD,Insch Primary,Keith 2 GSP,N/A,Primary,33 / 11,57.34685796,-2.614782433,NJ 63100 28651,,83630,2 x 5MVA,No,6.42,0.93,0.56,0.00,0.53,Amber,Substation Thermal Capacity,200kW,0.85,0.00,No,0.00,13.10,3.94,Red,Upstream Thermal Capacity,Transfer Insch Primary from Keith 2 GSP to Rothienorman GSP,Dec-27,Replace both transformers with 7.5 / 15MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Dec-27
S - KEIT (2) - 06,S - KEIT (2) - 06,Scotland / SHEPD,Keith Primary,Keith 2 GSP,N/A,Primary,33 / 11,57.54027935,-2.938334223,NJ 43925 50405,,83602,2 x 7.5 / 15MVA,No,7.45,1.63,1.13,0.00,6.42,Green,,200kW,1.12,0.00,No,0.00,13.10,8.59,Red,Upstream Thermal Capacity,,,,
S - KEIT (2) - 07,S - KEIT (2) - 07,Scotland / SHEPD,Rothes Primary,Keith 2 GSP,N/A,Primary,33 / 11,57.53161469,-3.205740113,NJ 27901 49693,,83605,2 x 5MVA,No,5.00,0.81,1.65,0.00,0.51,Amber,Substation Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,6.06,Red,Upstream Thermal Capacity,,,Replace the 11kV board with 25kA break / 62.5kA make switchgear,Mar-29
S - KIIN - 01,S - KIIN - 01,Scotland / SHEPD,Killin GSP,N/A,N/A,GSP,132 / 33,56.47711417,-4.329514163,NN 56618 34099,,"11595, 15630",2 x 45MVA,No,9.43,3.54,15.43,102.34,N/A,Green,,200kW,27.14,92.50,No,N/A,25.00,11.33,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-28,,
S - KIIN - 02,S - KIIN - 02,Scotland / SHEPD,Ardchyle Primary,Killin GSP,N/A,Primary,33 / 11,56.432149,-4.3897625,NN 52734 29223,,N/A,1 x 0.1MVA,Yes,0.02,0.01,0.00,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - KIIN - 03,S - KIIN - 03,Scotland / SHEPD,Cashlie Primary,Killin GSP,N/A,Primary,33 / 11,56.54749371,-4.429939459,NN 50711 42144,,83724,1 x 1MVA,Yes,0.13,0.03,0.02,0.00,1.04,Green,,200kW,0.00,0.00,No,0.00,N/A,0.89,Red,Upstream Thermal Capacity,,,,
S - KIIN - 04,S - KIIN - 04,Scotland / SHEPD,Chaorach Primary,Killin GSP,N/A,Primary,33 / 11,56.414816,-4.5074531,NN4540827553,,83751,1 x 4MVA,Yes,1.23,0.18,0.02,0.00,0.00,Red,Upstream Voltage Constraint,200kW,3.52,0.00,No,0.00,20.00,2.49,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - KIIN - 05,S - KIIN - 05,Scotland / SHEPD,Killin Town Primary,Killin GSP,N/A,Primary,33 / 11,56.46430908,-4.323650434,NN 56931 32662,,83715,1 x 2.5MVA,Yes,1.19,0.17,0.13,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.10,0.00,No,0.00,13.10,2.10,Red,Upstream Thermal Capacity,,,,
S - KIIN - 06,S - KIIN - 06,Scotland / SHEPD,Lochearnhead Primary,Killin GSP,N/A,Primary,33 / 11,56.38869972,-4.28931867,NN 58766 24177,,83712,1 x 2.5MVA,Yes,1.64,0.24,0.07,0.00,0.00,Red,Upstream Voltage Constraint,200kW,2.02,0.10,No,0.00,13.10,3.68,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - KIIN - 07,S - KIIN - 07,Scotland / SHEPD,Lubnaig Primary,Killin GSP,N/A,Primary,33 / 11,56.295147,-4.304893,NN 57455 13800,,83706,1 x 0.2MVA,Yes,0.01,0.00,0.00,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.14,0.00,No,0.00,N/A,0.20,Red,Upstream Thermal Capacity,,,,
S - KINL - 01,S - KINL - 01,Scotland / SHEPD,Kinlochleven GSP,N/A,N/A,GSP,132 / 33,56.71461923,-4.954314481,NN 19285 62002,,21630,1 x 45MVA,Yes,26.45,4.27,0.17,0.00,N/A,Green,,200kW,5.08,0.00,No,N/A,25.00,4.94,Green,,,,,
S - KINL - 02,S - KINL - 02,Scotland / SHEPD,Glencoe Primary,Kinlochleven GSP,N/A,Primary,33 / 11,56.68244934,-5.092689991,NN 10658 58797,,86607,1 x 6.9MVA,Yes,2.09,0.30,0.10,0.00,1.12,Green,,200kW,0.67,0.00,No,2.72,13.10,3.18,Green,,,,,
S - KINL - 03,S - KINL - 03,Scotland / SHEPD,Glenetive Primary,Kinlochleven GSP,N/A,Primary,33 / 11,56.6532631,-4.842386563,NN 25850 54886,,85002,1 x 0.3MVA,Yes,0.01,0.00,0.00,0.00,0.34,Green,,200kW,0.00,0.00,No,0.29,N/A,0.29,Green,,,,,
S - KINL - 04,S - KINL - 04,Scotland / SHEPD,Kinlochleven Primary,Kinlochleven GSP,N/A,Primary,33 / 11,56.71461923,-4.954314481,NN 19285 62002,,"86601, 86602",2 x 2.5MVA,No,1.18,0.17,0.07,0.00,2.03,Green,,200kW,2.00,0.00,No,0.54,N/A,2.20,Green,,,,,
S - KINT - 01,S - KINT - 01,Scotland / SHEPD,Kintore GSP,N/A,N/A,GSP,132 / 33,57.21864599,-2.381487091,NJ 77060 14275,,"11581, 11582, 15830",2 x 60MVA + 1 x 90MVA,No,101.39,19.15,14.66,213.48,N/A,Green,,200kW,80.88,352.67,Yes,N/A,25.00,20.77,Red,Substation Thermal Capacity,,,Transfer existing embedded generation alongside both Fyvie and Methlick primaries from Kintore GSP to Rothienorman GSP,Mar-28
S - KINT - 02,S - KINT - 02,Scotland / SHEPD,Banchory Primary,Kintore GSP,N/A,Primary,33 / 11,57.05669291,-2.508377176,NO 69262 96297,,83818,2 x 7 / 14MVA,No,9.34,1.58,4.12,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.00,2.00,Yes,0.00,25.00,6.19,Red,Upstream Thermal Capacity,Reinforce both the 33kV circuit 304 between Kintore GSP and Park Primary and the 33kV circuit between Banchory Primary and Park Primary,Oct-29,Replace both transformers with 20 / 40MVA units,Oct-29
S - KINT - 03,S - KINT - 03,Scotland / SHEPD,Fyvie Primary,Kintore GSP,N/A,Primary,33 / 11,57.42846293,-2.388671682,NJ 76759 37635,,83852,1 x 4 / 8MVA + 1 x 6MVA,No,4.56,0.66,0.48,0.00,0.00,Red,Upstream Voltage Constraint,200kW,5.99,0.18,Yes,0.00,12.50,5.75,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"Transfer Fyvie Primary from Kintore GSP to Rothienorman GSP (Dec-26)

Reinforce the Fyvie to Methlick 33kV circuit",Sep-27,,
S - KINT - 04,S - KINT - 04,Scotland / SHEPD,Inverurie Primary,Kintore GSP,N/A,Primary,33 / 11,57.28516353,-2.405318297,NJ 75665 21688,,83837,1 x 7.5 / 15MVA + 2 x 14 / 17MVA,No,13.93,2.01,3.21,0.00,12.21,Green,,200kW,1.75,0.16,Yes,0.00,25.00,11.40,Red,Upstream Thermal Capacity,,,,
S - KINT - 05,S - KINT - 05,Scotland / SHEPD,Kemnay Primary,Kintore GSP,N/A,Primary,33 / 11,57.24115299,-2.446005426,NJ 73180 16804,,83830,2 x 7.5 / 15MVA,No,3.67,0.53,0.22,0.00,10.76,Green,,200kW,0.00,0.00,Yes,0.00,13.10,7.27,Red,Upstream Thermal Capacity,,,,
S - KINT - 06,S - KINT - 06,Scotland / SHEPD,Methlick Primary,Kintore GSP,N/A,Primary,33 / 11,57.4216348,-2.245754204,NJ 85339 36835,,83849,1 x 5MVA + 1 x 6.3MVA,No,1.95,0.31,0.24,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.12,0.11,Yes,0.00,13.10,3.62,Red,Upstream Thermal Capacity,"Reinforce the Fyvie to Methlick 33kV circuit (Sep-27)

Transfer Methlick Primary from Kintore GSP to Rothienorman GSP",Mar-28,Replace T1 with a 6.3MVA transformer to match T2,Mar-28
S - KINT - 07,S - KINT - 07,Scotland / SHEPD,Midmar Primary,Kintore GSP,N/A,Primary,33 / 11,57.15165103,-2.526367447,NJ 68253 06875,,83825,1 x 5MVA,Yes,2.56,0.37,0.45,0.00,3.09,Green,,200kW,1.50,0.00,Yes,0.00,21.00,2.84,Red,Upstream Thermal Capacity,,,Replace the existing transformer with 2 x 8MVA units,Mar-30
S - KINT - 08,S - KINT - 08,Scotland / SHEPD,Oldmeldrum Primary,Kintore GSP,N/A,Primary,33 / 11,57.33638992,-2.306316263,NJ 81659 27360,,83845,2 x 4 / 8MVA,No,5.51,0.79,1.10,0.00,0.00,Red,Upstream Voltage Constraint,200kW,1.52,0.22,Yes,0.00,13.10,4.70,Red,Upstream Thermal Capacity,,,Replace both transformers with 15 / 30MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Mar-29
S - KINT - 09,S - KINT - 09,Scotland / SHEPD,Park Primary,Kintore GSP,N/A,Primary,33 / 11,57.08542806,-2.346339842,NO 79107 99434,,85103,1 x 6MVA,Yes,2.06,0.30,0.20,0.00,4.91,Green,,200kW,0.00,0.00,Yes,0.00,20.00,4.33,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuit 301 between Kintore GSP and Skene Primary (Mar-29)

Reinforce both the 33kV circuit 304 between Kintore GSP and Park Primary and the 33kV circuit between Banchory Primary and Park Primary",Oct-29,,
S - KINT - 10,S - KINT - 10,Scotland / SHEPD,Skene Primary,Kintore GSP,N/A,Primary,33 / 11,57.14899155,-2.295766602,NJ 82203 06495,,83836,2 x 15 / 30MVA,No,13.13,2.79,2.22,0.00,13.43,Green,,200kW,0.43,0.04,Yes,0.00,25.00,8.43,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 301 between Kintore GSP and Skene Primary,Mar-29,,
S - KINT - 11,S - KINT - 11,Scotland / SHEPD,Torryburn Primary,Kintore GSP,N/A,Primary,33 / 11,57.231121,-2.347342218,NJ 79129 15653,,"83801, 83807",2 x 12 / 24MVA,No,9.56,1.38,2.42,0.00,0.00,Red,Upstream Voltage Constraint,200kW,1.05,0.81,Yes,0.00,13.10,9.16,Red,Upstream Thermal Capacity,,,,
S - LAIR - 01,S - LAIR - 01,Scotland / SHEPD,Lairg GSP,N/A,N/A,GSP,132 / 33,58.03061379,-4.392786981,NC 58798 07111,,16230,1 x 90MVA,Yes,8.11,1.30,0.14,104.78,N/A,Green,,200kW,58.29,134.77,No,N/A,20.00,5.91,Red,Substation Thermal Capacity,,,,
S - LAIR - 02,S - LAIR - 02,Scotland / SHEPD,Lairg Primary,Lairg GSP,N/A,Primary,33 / 11,58.03061379,-4.392786981,NC 58798 07111,,83909,1 x 2.5MVA,Yes,1.28,0.19,0.14,0.00,1.59,Green,,200kW,0.00,0.00,No,0.00,13.10,2.20,Red,Upstream Thermal Capacity,,,Add a 2nd 4MVA transformer and associated 33kV switchgear,Mar-29
