AssetID,GSP Grouping / Default Order,Map / License Area,Substation,Upstream GSP,Upstream BSP,Substation Type,Voltage (kV),Location Latitude,Location Longitude,Grid Reference,Substation Comment,LTDS CIM Nodes,Transformer Nameplate Ratings,Single Transformer Site,Maximum Observed Gross Demand (MVA),Minimum Observed Gross Demand (MVA),Contracted Demand Excl BESS (MVA),Contracted BESS Demand (MVA),Estimated Demand Headroom (MVA),Substation Demand RAG Status,Demand Constraint,TIA Threshold,Connected Generation (MW),Contracted Generation (MW),Technical Limits Agreed at GSP,Estimated Generation Headroom (MW),3-Phase Break Fault Rating (kA),3-Phase Break Fault Level (kA),Substation Generation RAG Status,Generation Constraint,Upstream Reinforcement Works,Upstream Reinforcement Completion Date,Substation Reinforcement Works,Substation Reinforcement Completion Date
S - LAIR - 03,S - LAIR - 03,Scotland / SHEPD,Torboll Primary,Lairg GSP,N/A,Primary,33 / 11,57.9745213,-4.101881738,NC 75779 00296,,83902,1 x 0.1MVA,Yes,0.01,0.00,0.00,0.00,0.11,Green,,200kW,0.00,0.00,No,0.00,N/A,0.10,Red,Upstream Thermal Capacity,,,,
S - LAIR - 04,S - LAIR - 04,Scotland / SHEPD,Tressady Primary,Lairg GSP,N/A,Primary,33 / 11,58.0033845,-4.192297053,NC 70537 03678,,83905,1 x 0.5MVA,Yes,0.34,0.08,0.00,0.00,0.25,Green,,200kW,0.00,0.00,No,0.00,12.00,0.49,Red,Upstream Thermal Capacity,Establish an additional pole mounted 33/11kV 0.315MVA transformer in the Tressaday area,Mar-29,,
S - LUNA - 01,S - LUNA - 01,Scotland / SHEPD,Lunanhead GSP,N/A,N/A,GSP,132 / 33,56.65422079,-2.865593766,NO 47028 51715,,"11601, 17130",2 x 90MVA,No,51.32,1.79,4.70,250.13,N/A,Green,,200kW,12.92,477.90,Yes,N/A,25.00,13.68,Red,Substation Thermal Capacity,"Transmission works:
Replace the existing transformers with 120MVA units",Apr-26,,
S - LUNA - 02,S - LUNA - 02,Scotland / SHEPD,Friockheim Primary,Lunanhead GSP,N/A,Primary,33 / 11,56.63386405,-2.672668025,NO 58834 49317,,84113,1 x 6.3MVA,Yes,3.25,0.47,0.22,0.00,2.52,Green,,200kW,1.80,0.00,Yes,0.00,16.00,3.71,Red,Upstream Thermal Capacity,,,,
S - LUNA - 03,S - LUNA - 03,Scotland / SHEPD,Inverarity Primary,Lunanhead GSP,N/A,Primary,33 / 11,56.58642582,-2.90441343,NO 44549 44200,,84112,1 x 2.5MVA,Yes,0.69,0.10,0.00,0.00,2.26,Green,,200kW,0.69,0.00,Yes,0.00,13.10,1.91,Red,Upstream Thermal Capacity,,,,
S - LUNA - 04,S - LUNA - 04,Scotland / SHEPD,Lochside Primary,Lunanhead GSP,N/A,Primary,33 / 11,56.6435188,-2.895953422,NO 45151 50548,,84105,2 x 12 / 24MVA,No,14.03,3.99,2.43,0.00,7.52,Green,,200kW,0.22,5.98,Yes,0.00,20.00,8.86,Red,Upstream Thermal Capacity,,,,
S - LUNA - 05,S - LUNA - 05,Scotland / SHEPD,Lunanhead Primary,Lunanhead GSP,N/A,Primary,33 / 11,56.65438431,-2.865370858,NO 47042 51733,,84101,2 x 7.5 / 15MVA,No,6.84,0.99,0.93,0.00,7.15,Green,,200kW,3.73,0.97,Yes,0.00,13.10,8.72,Red,Upstream Thermal Capacity,,,,
S - LUNA - 06,S - LUNA - 06,Scotland / SHEPD,Maryton Primary,Lunanhead GSP,N/A,Primary,33 / 11,56.66548568,-2.993472767,NO 39206 53075,,84109,2 x 7.5 / 15MVA,No,6.64,0.96,1.12,0.00,7.41,Green,,200kW,1.66,0.00,Yes,0.00,13.10,7.02,Red,Upstream Thermal Capacity,,,,
S - LYND - 01,S - LYND - 01,Scotland / SHEPD,Lyndhurst GSP,N/A,N/A,GSP,132 / 33,56.48110591,-3.017429319,NO 37434 32575,,"11631, 17230",2 x 60MVA,No,68.39,6.78,7.87,52.53,N/A,Red,Substation Thermal Capacity,200kW,47.41,210.00,No,N/A,17.50,15.28,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 90MVA units",Apr-31,,
S - LYND - 02,S - LYND - 02,Scotland / SHEPD,Lochee Primary,Lyndhurst GSP,N/A,Primary,33 / 11,56.47078273,-3.006905134,NO 38065 31416,,84218,2 x 11.5 / 23MVA,No,5.70,1.08,0.91,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.10,No,0.00,20.00,8.52,Red,Upstream Thermal Capacity,,,,
S - LYND - 03,S - LYND - 03,Scotland / SHEPD,Lyndhurst Primary,Lyndhurst GSP,N/A,Primary,33 / 11,56.48110547,-3.017432214,NO 37434 32575,,84203,2 x 7.5 / 15MVA,No,5.82,1.31,2.90,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,20.00,8.64,Red,Upstream Thermal Capacity,,,,
S - LYND - 04,S - LYND - 04,Scotland / SHEPD,MacAlpine Road Primary,Lyndhurst GSP,N/A,Primary,33 / 11,56.4912128,-3.007947092,NO 38034 33691,,84207,2 x 15MVA,No,5.87,1.18,1.20,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,10.64,Red,Upstream Thermal Capacity,,,,
S - LYND - 05,S - LYND - 05,Scotland / SHEPD,West Kirkton Primary,Lyndhurst GSP,N/A,Primary,33 / 11,56.49230789,-2.989146647,NO 39194 33796,,84214,2 x 11.5 / 23MVA,No,7.39,1.06,2.86,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,25.00,8.57,Red,Upstream Thermal Capacity,,,,
S - MACD - 01,S - MACD - 01,Scotland / SHEPD,Macduff GSP,N/A,N/A,GSP,132 / 33,57.66407281,-2.498399062,NJ 70363 63908,,"11006, 17330",2 x 90MVA,No,21.97,6.22,2.24,175.06,N/A,Green,,200kW,93.92,328.17,Yes,N/A,25.00,10.15,Red,Substation Thermal Capacity,,,,
S - MACD - 02,S - MACD - 02,Scotland / SHEPD,Macduff Primary,Macduff GSP,N/A,Primary,33 / 11,57.66407315,-2.49839807,NJ 70363 63908,,83207,2 x 12 / 24MVA,No,9.85,1.42,1.23,0.00,12.77,Green,,200kW,5.83,0.02,Yes,0.00,13.10,8.57,Red,Upstream Thermal Capacity,,,,
S - MACD - 03,S - MACD - 03,Scotland / SHEPD,Portsoy Primary,Macduff GSP,N/A,Primary,33 / 11,57.67327455,-2.697560555,NJ 58491 65037,,83211,1 x 5MVA,Yes,2.85,0.41,0.08,0.00,0.00,Red,Substation Thermal Capacity,200kW,1.42,0.35,Yes,0.00,18.40,4.17,Red,Upstream Thermal Capacity,,,,
S - MACD - 04,S - MACD - 04,Scotland / SHEPD,Turriff Primary,Macduff GSP,N/A,Primary,33 / 11,57.54171995,-2.462576771,NJ 72407 50271,,83214,2 x 7.5 / 15MVA,No,10.03,1.45,0.93,0.00,0.00,Red,Substation Thermal Capacity,200kW,9.25,0.11,Yes,0.00,13.10,7.54,Red,Upstream Thermal Capacity,,,,
S - MILC - 01,S - MILC - 01,Scotland / SHEPD,Milton of Craigie GSP,N/A,N/A,GSP,132 / 33,56.47538295,-2.924684704,NO 43137 31857,,"17430, 17431",2 x 60MVA,No,44.33,19.36,17.22,99.90,N/A,Green,,200kW,23.86,168.00,No,N/A,17.50,12.40,Red,Substation Thermal Capacity,,,,
S - MILC - 02,S - MILC - 02,Scotland / SHEPD,Ashludie Primary,Milton of Craigie GSP,N/A,Primary,33 / 11,56.49159561,-2.826264415,NO 49222 33584,,84331,2 x 10MVA,No,8.88,2.00,1.06,0.00,0.00,Red,Substation Thermal Capacity,200kW,1.13,0.00,No,0.00,25.00,7.99,Red,Upstream Thermal Capacity,,,Replace both transformers with 15 / 30MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Mar-29
S - MILC - 03,S - MILC - 03,Scotland / SHEPD,Baldovie Primary,Milton of Craigie GSP,N/A,Primary,33 / 11,56.47824526,-2.889987606,NO 45279 32147,,84318,2 x 12 / 24MVA,No,8.82,1.27,0.95,0.00,7.55,Green,,200kW,4.34,0.03,No,0.00,13.10,8.69,Red,Upstream Thermal Capacity,,,,
S - MILC - 04,S - MILC - 04,Scotland / SHEPD,Broughty Ferry Primary,Milton of Craigie GSP,N/A,Primary,33 / 11,56.46592677,-2.867317075,NO 46658 30758,,84327,2 x 10MVA,No,6.60,1.34,1.81,0.00,5.52,Green,,200kW,0.00,0.00,No,0.00,20.00,9.91,Red,Upstream Thermal Capacity,,,,
S - MILC - 05,S - MILC - 05,Scotland / SHEPD,Edzell Street Primary,Milton of Craigie GSP,N/A,Primary,33 / 11,56.47775845,-2.860360316,NO 47103 32070,,84322,1 x 10MVA,Yes,2.69,0.39,0.01,0.00,7.55,Green,,200kW,0.00,0.00,No,0.00,13.10,5.19,Red,Upstream Thermal Capacity,,,,
S - MILC - 06,S - MILC - 06,Scotland / SHEPD,Longhaugh Primary,Milton of Craigie GSP,N/A,Primary,33 / 11,56.49269784,-2.931097566,NO 42768 33789,,84304,2 x 15 / 30MVA,No,8.33,1.97,5.32,0.00,7.55,Green,,200kW,0.48,5.00,No,0.00,13.10,8.32,Red,Upstream Thermal Capacity,,,,
S - MILC - 07,S - MILC - 07,Scotland / SHEPD,Milton of Craigie Primary,Milton of Craigie GSP,N/A,Primary,33 / 11,56.4753818,-2.924682411,NO 43137 31857,,84314,2 x 7.5 / 15MVA,No,9.52,1.37,6.76,0.00,0.32,Red,Substation Thermal Capacity,200kW,8.27,0.00,No,0.00,18.40,9.01,Red,Upstream Thermal Capacity,,,,
S - MILC - 08,S - MILC - 08,Scotland / SHEPD,Old Craigie Road Primary,Milton of Craigie GSP,N/A,Primary,33 / 11,56.47771526,-2.940676057,NO 42156 32130,,84310,2 x 10MVA,No,5.38,0.85,1.31,0.00,6.86,Green,,200kW,0.14,0.00,No,0.00,13.10,10.10,Red,Upstream Thermal Capacity,,,,
S - MYBS (1) - 01,S - MYBS (1) - 01,Scotland / SHEPD,Mybster 1 GSP,N/A,N/A,GSP,132 / 33,58.44625534,-3.424440169,ND 16953 51766,,"11628, 17830",2 x 120MVA,No,21.12,5.16,4.34,89.73,N/A,Green,,200kW,84.93,287.39,Yes,N/A,25.00,11.68,Red,Substation Thermal Capacity,,,,
S - MYBS (1) - 02,S - MYBS (1) - 02,Scotland / SHEPD,Latheron Primary,Mybster 1 GSP,N/A,Primary,33 / 11,58.28395385,-3.367246921,ND 19924 33627,,84427,1 x 4MVA,Yes,1.84,0.33,0.07,0.00,1.12,Green,,200kW,0.26,0.08,Yes,0.00,18.40,2.25,Red,Upstream Thermal Capacity,,,,
S - MYBS (1) - 03,S - MYBS (1) - 03,Scotland / SHEPD,Wick Primary,Mybster 1 GSP,N/A,Primary,33 / 11,58.44205409,-3.105134182,ND 35583 50947,,84401,2 x 12 / 24MVA,No,8.26,1.19,2.67,0.00,5.05,Green,,200kW,1.57,0.15,Yes,0.00,25.00,5.79,Red,Upstream Thermal Capacity,,,,
S - MYBS (2) - 01,S - MYBS (2) - 01,Scotland / SHEPD,Mybster 2 GSP,N/A,N/A,GSP,132 / 33,58.446651,-3.4230933,ND 17033 51808,,"11629, 17831",2 x 120MVA,No,0.00,0.00,0.00,76.35,N/A,Green,,200kW,106.00,215.90,No,N/A,25.00,10.60,Red,Substation Thermal Capacity,,,,
S - NAIR - 01,S - NAIR - 01,Scotland / SHEPD,Nairn GSP,N/A,N/A,GSP,132 / 33,57.57667696,-3.848292004,NH 89567 55574,,"11587, 17930",2 x 60MVA,No,33.35,17.32,75.03,181.91,N/A,Red,Substation Thermal Capacity,200kW,1.64,180.02,No,N/A,25.00,10.32,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-27,,
S - NAIR - 02,S - NAIR - 02,Scotland / SHEPD,Ardersier Primary,Nairn GSP,N/A,Primary,33 / 11,57.57733403,-4.00037933,NH 80475 55905,,84526,2 x 5MVA,No,2.29,0.42,0.32,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,5.92,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Nairn GSP and the Ardisier Primary tee-off,Dec-26,,
S - NAIR - 03,S - NAIR - 03,Scotland / SHEPD,Dalcross Primary,Nairn GSP,N/A,Primary,33 / 11,57.53978838,-4.067532735,NH 76333 51847,,84530,2 x 7.5 / 15MVA,No,3.41,0.49,3.27,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.47,0.00,No,0.00,12.50,5.41,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Nairn GSP and the Ardisier Primary tee-off,Dec-26,,
S - NAIR - 04,S - NAIR - 04,Scotland / SHEPD,Forres Primary,Nairn GSP,N/A,Primary,33 / 11,57.61441679,-3.619257757,NJ 03362 59425,,84504,2 x 7.5 / 15MVA,No,10.14,1.80,2.07,0.00,0.00,Red,Upstream Thermal Capacity,200kW,1.07,0.06,No,0.00,13.10,5.91,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 303 and 306 between Nairn GSP and Forres Primary,Jun-32,Replace both transformers with 20 / 40MVA units,Jun-32
S - NAIR - 05,S - NAIR - 05,Scotland / SHEPD,Lethen Primary,Nairn GSP,N/A,Primary,33 / 11,57.53442952,-3.800376186,NH 92307 50795,,84502,1 x 4MVA,Yes,1.72,0.26,0.26,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.09,0.00,No,0.00,13.10,2.67,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 303 and 306 between Nairn GSP and Forres Primary,Jun-32,,
S - NAIR - 06,S - NAIR - 06,Scotland / SHEPD,Nairn Central Primary,Nairn GSP,N/A,Primary,33 / 11,57.58288953,-3.866509946,NH 88496 56295,,84516,2 x 7.5 / 15MVA,No,9.60,2.13,3.16,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.71,No,0.00,13.10,8.13,Red,Upstream Thermal Capacity,,,,
S - ORRI - 01,S - ORRI - 01,Scotland / SHEPD,Orrin GSP,N/A,N/A,GSP,132 / 33,57.553801,-4.6160468,NH 43566 54539,,18130,1 x 60MVA,Yes,0.00,0.00,0.00,0.00,N/A,Green,,200kW,40.00,0.00,No,N/A,25.00,8.25,Green,,,,,
S - PEHG - 01,S - PEHG - 01,Scotland / SHEPD,Peterhead Grange GSP,N/A,N/A,GSP,132 / 33,57.50869061,-1.805750919,NK 11738 46516,,"11047, 18330",2 x 45MVA,No,33.80,8.03,117.15,100.69,N/A,Red,Substation Thermal Capacity,200kW,29.31,201.28,Yes,N/A,13.10,10.59,Red,Substation Thermal Capacity,,,,
S - PEHG - 02,S - PEHG - 02,Scotland / SHEPD,Peterhead Grange Primary,Peterhead Grange GSP,N/A,Primary,33 / 11,57.50869061,-1.805750919,NK 11738 46516,,84700,2 x 12 / 24MVA,No,12.09,2.54,6.00,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.81,0.91,Yes,0.00,13.10,8.44,Red,Upstream Thermal Capacity,,,,
S - PEHG - 03,S - PEHG - 03,Scotland / SHEPD,Peterhead North Street Primary,Peterhead Grange GSP,N/A,Primary,33 / 11,57.508074,-1.776852,NK1347046453,,84702,2 x 12 / 24MVA,No,15.33,2.21,4.15,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.53,Yes,0.00,13.10,10.23,Red,Upstream Thermal Capacity,,,,
S - PEHS - 01,S - PEHS - 01,Scotland / SHEPD,Peterhead Shell GSP,N/A,N/A,GSP,132 / 11,57.47450862,-1.800652632,NK 12055 42712,,10483,1 x 15MVA,Yes,8.88,6.05,0.00,0.00,N/A,Red,Substation Thermal Capacity,200kW,0.00,0.00,No,N/A,18.40,11.85,Green,,,,,
S - PEHS - 02,S - PEHS - 02,Scotland / SHEPD,Boddam Primary,Peterhead Shell GSP,N/A,Primary,33 / 11,57.47270916,-1.797929752,NK 12219 42512,,84801,1 x 7.5 / 15MVA,Yes,7.14,1.17,1.41,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.05,No,7.30,13.10,11.76,Green,,,,,
S - PERS - 01,S - PERS - 01,Scotland / SHEPD,Persley GSP,N/A,N/A,GSP,132 / 33,57.17421725,-2.138061287,NJ 91751 09273,,"11583, 18430",2 x 90MVA,No,41.36,18.34,17.01,0.00,N/A,Green,,200kW,5.89,113.88,No,N/A,26.20,11.82,Green,,,,,
S - PERS - 02,S - PERS - 02,Scotland / SHEPD,Bridge of Don Primary,Persley GSP,N/A,Primary,33 / 11,57.18244026,-2.098743339,NJ 94130 10184,,84607,2 x 7.5 / 15MVA,No,13.50,2.50,6.33,0.00,5.08,Green,,200kW,3.89,0.26,No,11.46,25.00,8.71,Green,,Replace the 33kV circuits between Persley GSP and Bridge of Don Primary,Feb-29,,
S - PERS - 03,S - PERS - 03,Scotland / SHEPD,Haudagain Primary,Persley GSP,N/A,Primary,33 / 11,57.17234805,-2.143450493,NJ 91425 09066,,84619,2 x 10 / 20MVA,No,6.51,1.59,3.38,0.00,10.31,Green,,200kW,0.00,0.13,No,18.94,25.00,8.23,Green,,,,,
S - PERS - 04,S - PERS - 04,Scotland / SHEPD,St Machar Primary,Persley GSP,N/A,Primary,33 / 11,57.16372426,-2.107708797,NJ 93584 08102,,84603,2 x 12 / 24MVA,No,7.65,1.10,0.18,0.00,15.14,Green,,200kW,2.00,0.19,No,19.89,25.00,8.35,Green,,,,,
S - PERS - 05,S - PERS - 05,Scotland / SHEPD,Stoneywood (T1 & T2) Primary,Persley GSP,N/A,Primary,33 / 11,57.19041702,-2.178921149,NJ 89285 11082,,82401,2 x 12 / 24MVA,No,8.95,1.29,0.46,0.00,14.05,Green,,200kW,0.00,0.00,No,22.27,18.40,10.00,Green,,Reinforce the 33kV circuits between Persley and Stoneywood (T1 & T2),Mar-30,,
S - PERS - 06,S - PERS - 06,Scotland / SHEPD,Whitestripes Primary,Persley GSP,N/A,Primary,33 / 11,57.19023284,-2.119943953,NJ 92850 11054,,84611,2 x 7.5 / 15MVA,No,7.00,1.51,6.67,0.00,2.27,Green,,200kW,0.00,0.00,No,14.62,13.10,8.16,Green,,,,,
S - PORA - 01,S - PORA - 01,Scotland / SHEPD,Port Ann GSP,N/A,N/A,GSP,132 / 33,56.02833622,-5.356730531,NR 90938 86799,,"11591, 18530",2 x 30MVA,No,33.63,11.71,9.91,0.00,N/A,Red,Substation Thermal Capacity,200kW,35.69,105.77,No,N/A,25.00,9.48,Red,Substation Thermal Capacity,"Transmission works:
Establish the replacement GSP Craig Murrail with 2 x 120MVA units",Apr-28,"Establish 2 new 33kV circuits between Carradale 2 GSP and a new 33kV switchboard at Port Ellen. Install 1 x 4MVAr STATCOM and 1 x 8MVAr STATCOM at Port Ellen and transfer Bowmore, Port Askaig and Port Ellen Primaries from port Ann GSP to Carradale 2 GSP",Dec-27
S - PORA - 02,S - PORA - 02,Scotland / SHEPD,Airigh-Na-Brodaig Primary,Port Ann GSP,N/A,Primary,33 / 11,55.91839829,-5.42869682,NR 85849 74792,,84942,1 x 0.315MVA,Yes,0.03,0.00,0.00,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,N/A,0.31,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Lochgilphead and Airigh-Na-Brodaig Primaries,Dec-27,,
S - PORA - 03,S - PORA - 03,Scotland / SHEPD,Bowmore Primary,Port Ann GSP,N/A,Primary,33 / 11,55.76080712,-6.273310594,NR 32021 60211,,84928,2 x 4 / 8MVA,No,2.86,0.41,0.84,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,5.70,0.00,No,0.00,13.10,1.64,Red,Upstream Thermal Capacity,"Establish 2 new 33kV circuits between Carradale 2 GSP and a new 33kV switchboard at Port Ellen. Install 1 x 4MVAr STATCOM and 1 x 8MVAr STATCOM at Port Ellen and transfer Bowmore, Port Askaig and Port Ellen Primaries from port Ann GSP to Carradale 2 GSP

Reinforce the 33kV circuits 301 - 308 between Port Askaig and Bowmore Primaries (Dec-27)",Dec-27,,
S - PORA - 04,S - PORA - 04,Scotland / SHEPD,Crinan Primary,Port Ann GSP,N/A,Primary,33 / 11,56.07301117,-5.54255222,NR 79620 92347,,84915,1 x 1MVA,Yes,0.89,0.13,0.08,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,8.00,1.05,Red,Upstream Thermal Capacity,,,,
S - PORA - 05,S - PORA - 05,Scotland / SHEPD,Cromalt Primary,Port Ann GSP,N/A,Primary,33 / 11,56.223619,-5.0922433,NN0838707753,,84952,1 x 2.5MVA,Yes,0.80,0.14,0.00,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,25.00,1.47,Red,Upstream Thermal Capacity,,,Replace the existing transformer with a 4MVA unit,Mar-30
S - PORA - 06,S - PORA - 06,Scotland / SHEPD,Inverneil Primary,Port Ann GSP,N/A,Primary,33 / 11,55.96983902,-5.450221694,NR 84790 80580,,84907,1 x 6.3MVA,Yes,0.74,0.11,0.06,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.10,0.00,No,0.00,13.10,3.33,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Lochgilphead and Airigh-Na-Brodaig Primaries,Dec-27,,
S - PORA - 07,S - PORA - 07,Scotland / SHEPD,Lochgilphead Primary,Port Ann GSP,N/A,Primary,33 / 11,56.04029755,-5.435611766,NR 86092 88371,,84911,2 x 12 / 24MVA,No,6.48,0.93,1.28,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.17,No,0.00,13.10,7.29,Red,Upstream Thermal Capacity,,,,
S - PORA - 08,S - PORA - 08,Scotland / SHEPD,Lussagiven Primary,Port Ann GSP,N/A,Primary,33 / 11,56.01555055,-5.796680093,NR 63461 86798,,84918,1 x 0.1MVA,Yes,0.06,0.01,0.00,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,N/A,0.10,Red,Upstream Thermal Capacity,,,,
S - PORA - 09,S - PORA - 09,Scotland / SHEPD,Port Askaig Primary,Port Ann GSP,N/A,Primary,33 / 11,55.8434053,-6.121552162,NR 42082 68818,,84925,2 x 2.5MVA,No,1.21,0.35,1.16,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,12.00,1.38,Red,Upstream Thermal Capacity,"Establish 2 new 33kV circuits between Carradale 2 GSP and a new 33kV switchboard at Port Ellen. Install 1 x 4MVAr STATCOM and 1 x 8MVAr STATCOM at Port Ellen and transfer Bowmore, Port Askaig and Port Ellen Primaries from port Ann GSP to Carradale 2 GSP (Dec-27)

Reinforce the 33kV circuits 301 - 308 between Port Askaig and Bowmore Primaries (Dec-27)

Install a new 33kV circuit between Port Ann GSP and Knocklearoch Switching Station ",Dec-32,,
S - PORA - 10,S - PORA - 10,Scotland / SHEPD,Port Ellen Primary,Port Ann GSP,N/A,Primary,33 / 11,55.63153646,-6.188639497,NR 36459 45513,,84930,1 x 4MVA,Yes,3.49,0.60,3.19,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.31,0.00,No,0.00,13.10,1.14,Red,Upstream Thermal Capacity,"Establish 2 new 33kV circuits between Carradale 2 GSP and a new 33kV switchboard at Port Ellen. Install 1 x 4MVAr STATCOM and 1 x 8MVAr STATCOM at Port Ellen and transfer Bowmore, Port Askaig and Port Ellen Primaries from port Ann GSP to Carradale 2 GSP",Dec-27,,
S - PORA - 11,S - PORA - 11,Scotland / SHEPD,Stonefield Primary,Port Ann GSP,N/A,Primary,33 / 11,55.90609552,-5.421289678,NR 86244 73400,,84955,1 x 0.315MVA,Yes,0.02,0.00,0.00,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,N/A,0.30,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Lochgilphead and Airigh-Na-Brodaig Primaries,Dec-27,,
S - PORA - 12,S - PORA - 12,Scotland / SHEPD,"Tarbert, Jura Primary",Port Ann GSP,N/A,Primary,33 / 11,55.97258186,-5.839106357,NR 60552 82166,,84921,1 x 0.315MVA,Yes,0.01,0.00,0.09,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,N/A,0.30,Red,Upstream Thermal Capacity,,,,
S - PORA - 13,S - PORA - 13,Scotland / SHEPD,"Tarbert, Loch Fyne Primary",Port Ann GSP,N/A,Primary,33 / 11,55.86184998,-5.421244577,NR 86003 68479,,"81140, 84900",2 x 2.5MVA,No,2.09,0.30,1.69,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,25.00,1.69,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit between Lochgilphead and Airigh-Na-Brodaig Primaries,Dec-27,,
S - QUOI - 01,S - QUOI - 01,Scotland / SHEPD,Quoich GSP,N/A,N/A,GSP,132 / 11,57.06265887,-5.123527363,NH 10703 01181,,10500,1 x 30MVA,Yes,1.90,0.18,0.02,0.00,N/A,Green,,200kW,21.85,0.00,No,N/A,25.00,13.68,Green,,,,,
S - RANN - 01,S - RANN - 01,Scotland / SHEPD,Rannoch GSP,N/A,N/A,GSP,132 / 33,56.69323401,-4.400768172,NN 53072 58298,,"11599, 18731",2 x 90MVA,No,3.27,2.46,0.75,0.00,N/A,Green,,200kW,62.00,0.00,No,N/A,25.00,11.21,Green,,,,,
S - RANN - 02,S - RANN - 02,Scotland / SHEPD,Blackmount Primary,Rannoch GSP,N/A,Primary,33 / 11,56.53383786,-4.764672774,NN 30077 41404,,85007,1 x 0.05MVA,Yes,0.02,0.01,0.00,0.00,0.04,Green,,200kW,0.00,0.00,No,0.05,N/A,0.10,Green,,,,,
S - RANN - 03,S - RANN - 03,Scotland / SHEPD,Bridge of Gaur Primary,Rannoch GSP,N/A,Primary,33 / 11,56.68770448,-4.439547259,NN 50676 57767,,85020,1 x 1MVA,Yes,0.20,0.06,0.07,0.00,0.94,Green,,200kW,0.00,0.00,No,1.01,6.00,0.85,Green,,,,Replace the existing transformer with a 1MVA unit,Mar-29
S - RANN - 04,S - RANN - 04,Scotland / SHEPD,Kinloch Rannoch Primary,Rannoch GSP,N/A,Primary,33 / 11,56.69891189,-4.191141756,NN 65927 58500,,86225,1 x 2.5MVA,Yes,1.00,0.14,0.09,0.00,1.89,Green,,200kW,0.62,0.00,No,0.48,N/A,1.92,Green,,,,,
S - RANN - 05,S - RANN - 05,Scotland / SHEPD,Tyndrum Primary,Rannoch GSP,N/A,Primary,33 / 11,56.44022714,-4.712157917,NN 32894 30860,,85011,1 x 2.5MVA,Yes,1.04,0.15,0.48,0.00,0.39,Green,,200kW,0.56,0.00,No,1.20,20.00,1.34,Green,,,,,
S - REDM - 01,S - REDM - 01,Scotland / SHEPD,Redmoss GSP,N/A,N/A,GSP,132 / 33,57.10844593,-2.091586654,NJ 94551 01947,,"11588, 18830",2 x 60MVA,No,53.55,3.88,30.14,110.96,N/A,Red,Substation Thermal Capacity,200kW,77.55,132.12,No,N/A,25.00,12.73,Red,Substation Thermal Capacity,"Transmission works:
Replace both transformers with 120MVA units",Apr-31,,
S - REDM - 02,S - REDM - 02,Scotland / SHEPD,Craiginches Primary,Redmoss GSP,N/A,Primary,33 / 11,57.12772,-2.0893596,NJ9468904092,,85102,2 x 15 / 30MVA,No,11.79,1.93,1.90,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.54,No,0.00,21.90,8.60,Red,Upstream Thermal Capacity,,,,
S - REDM - 03,S - REDM - 03,Scotland / SHEPD,Kincorth Primary,Redmoss GSP,N/A,Primary,33 / 11,57.12017123,-2.093374349,NJ 94445 03252,,85120,2 x 10 / 12.5MVA,No,6.48,1.18,6.72,4.75,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,5.08,No,0.00,20.00,8.32,Red,Upstream Thermal Capacity,,,,
S - REDM - 04,S - REDM - 04,Scotland / SHEPD,Newtonhill Primary,Redmoss GSP,N/A,Primary,33 / 11,57.03387412,-2.163262489,NO 90190 93653,,85107,2 x 7.5 / 15MVA,No,10.02,2.28,6.81,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,3.26,0.30,No,0.00,13.10,6.58,Red,Upstream Thermal Capacity,,,Replace both transformers with 15/30MVA units and replace the 11kV switchboard with 25kA break / 62.5kA make rated switchgear,Mar-29
S - REDM - 05,S - REDM - 05,Scotland / SHEPD,Redmoss Primary,Redmoss GSP,N/A,Primary,33 / 11,57.10819924,-2.091406503,NJ 94562 01919,,85117,2 x 20 / 40MVA,No,17.36,3.67,14.70,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.50,No,0.00,25.00,11.08,Red,Upstream Thermal Capacity,,,,
S - ROTI - 01,S - ROTI - 01,Scotland / SHEPD,Rothienorman GSP,N/A,N/A,GSP,400 / 33,57.40997,-2.5158676,NJ 69106 35627,,15030,2 x 120MVA,No,1.34,0.20,0.00,224.80,N/A,Green,,200kW,16.80,230.80,No,N/A,31.50,13.95,Red,Substation Thermal Capacity,,,Transfer existing embedded generation from both Keith 1 and Kintore GSP's alongside Insch Primary from Keith 1 GSP and both Fyvie and Methlick primaries from Kintore GSP,Mar-28
S - SFEG - 01,S - SFEG - 01,Scotland / SHEPD,St Fergus GSP,N/A,N/A,GSP,132 / 11,57.575107,-1.8548248,NK 08782 53903,,21350,2 x 30MVA,No,8.11,4.91,1.95,0.00,N/A,Green,,200kW,27.84,19.33,No,N/A,18.40,24.56,Red,Substation Fault Level,Complete the transfer between the existing St Fergus Gas Terminal GSP and the new St Fergus East GSP with 2 x 36MVA transformers,Nov-27,Replace the 11kV switchboard with with 25kA break / 62.5kA make switchgear,Nov-27
S - SFIL - 01,S - SFIL - 01,Scotland / SHEPD,St Fillans GSP,N/A,N/A,GSP,132 / 11,56.39545635,-4.123562129,NN 69020 24601,,10557,1 x 25MVA,Yes,5.82,0.76,0.65,0.00,N/A,Green,,200kW,26.98,0.00,No,N/A,31.50,13.30,Red,Substation Thermal Capacity,,,,
S - SFIL - 02,S - SFIL - 02,Scotland / SHEPD,Dalchonzie Primary,St Fillans GSP,N/A,Primary,33 / 11,56.37276914,-4.040374403,NN 74079 21921,,85302,1 x 6MVA,Yes,2.25,0.32,0.65,0.00,4.44,Green,,200kW,0.00,0.00,No,0.00,25.00,2.28,Red,Upstream Thermal Capacity,,,,
S - SHIN - 01,S - SHIN - 01,Scotland / SHEPD,Shin GSP,N/A,N/A,GSP,132 / 33,57.94354058,-4.413217726,NH 57246 97463,,"11580, 19130",2 x 90MVA,No,19.76,1.33,0.40,0.00,N/A,Green,,200kW,41.69,167.60,No,N/A,25.00,10.68,Red,Substation Thermal Capacity,"Transmission works:
Replace both 132 / 33 transformers with 120MVA units",Apr-31,,
S - SHIN - 02,S - SHIN - 02,Scotland / SHEPD,Gledfield Primary,Shin GSP,N/A,Primary,33 / 11,57.88459886,-4.381769668,NH 58876 90837,,85407,1 x 2.5MVA,Yes,0.99,0.18,0.38,0.00,1.73,Green,,200kW,0.08,0.00,No,0.00,13.10,1.86,Red,Upstream Thermal Capacity,,,,
S - SHIN - 03,S - SHIN - 03,Scotland / SHEPD,Shin Primary,Shin GSP,N/A,Primary,33 / 11,57.94353844,-4.413218021,NH 57246 97463,,85401,1 x 2.5MVA,Yes,0.45,0.06,0.02,0.00,2.49,Green,,200kW,0.00,0.00,No,0.00,18.40,2.07,Red,Upstream Thermal Capacity,,,,
S - SLOY - 01,S - SLOY - 01,Scotland / SHEPD,Sloy GSP,N/A,N/A,GSP,132 / 11,56.24505983,-4.730437906,NN 30906 09190,,"10552, 10553",2 x 50MVA,No,4.29,2.05,1.62,0.00,N/A,Green,,200kW,79.47,0.10,No,N/A,40.00,30.31,Green,,,,,
S - SPD- 01,S - SPD- 01,Scotland / SHEPD,Strathleven GSP,N/A,N/A,GSP,33 / 11,55.960875,-4.5616133,NS 40190 77170,Strathleven GSP is operated by Scottish Power Distribution who will charge separate connection offer expenses for applicable network studies. The stated headroom values cover only SSEN's circuits fed from Strathleven GSP and observed demand figures account for SSEN's load only,"11633, 41033",2 x 90MVA (Shared with SPEN),No,24.16,8.03,2.61,0.00,N/A,Green,,200kW,29.84,29.95,No,N/A,17.50,10.88,Red,Substation Thermal Capacity,,,,
S - SPD- 02,S - SPD- 02,Scotland / SHEPD,Aberfoyle Primary,Strathleven GSP,N/A,Primary,33 / 11,56.16732802,-4.365538221,NS 53215 99705,The upstream Strathleven GSP is operated by Scottish Power Distribution who will charge separate connection offer expenses for applicable network studies,85711,1 x 5MVA,Yes,2.24,0.32,0.38,0.00,3.46,Green,,200kW,1.60,0.00,No,0.00,13.10,3.15,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Strathleven GSP and the Blairlinnans Primary tee-off,Mar-30,,
S - SPD- 03,S - SPD- 03,Scotland / SHEPD,Blairlinnans Primary,Strathleven GSP,N/A,Primary,33 / 11,56.0324145,-4.558024724,NS 40709 85121,The upstream Strathleven GSP is operated by Scottish Power Distribution who will charge separate connection offer expenses for applicable network studies,85715,1 x 2.5MVA,Yes,0.54,0.08,0.07,0.00,2.37,Green,,200kW,0.19,0.93,No,0.00,13.10,1.90,Red,Substation Thermal Capacity & Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Strathleven GSP and the Blairlinnans Primary tee-off,Mar-30,,
S - SPD- 04,S - SPD- 04,Scotland / SHEPD,Drymen Primary,Strathleven GSP,N/A,Primary,33 / 11,56.06101811,-4.434859102,NS 48494 88026,The upstream Strathleven GSP is operated by Scottish Power Distribution who will charge separate connection offer expenses for applicable network studies,85714,1 x 6MVA,Yes,2.62,0.38,0.53,0.00,4.15,Green,,200kW,1.24,0.00,No,0.00,13.10,3.74,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,Replace the existing transformer with a 7.5 / 15MVA unit,Jun-27
S - SPD- 05,S - SPD- 05,Scotland / SHEPD,Kepculloch Primary,Strathleven GSP,N/A,Primary,33 / 11,56.09475531,-4.350638483,NS 53864 91598,The upstream Strathleven GSP is operated by Scottish Power Distribution who will charge separate connection offer expenses for applicable network studies,85712,2 x 5MVA,No,3.09,0.44,1.18,0.00,2.31,Green,,200kW,0.56,0.02,No,0.00,13.10,5.22,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Strathleven GSP and the Blairlinnans Primary tee-off,Mar-30,Replace the existing transformers with a 7.5 / 15MVA units,Mar-30
S - SPD- 06,S - SPD- 06,Scotland / SHEPD,Killearn Primary,Strathleven GSP,N/A,Primary,33 / 11,56.05051479,-4.38891376,NS 51313 86758,The upstream Strathleven GSP is operated by Scottish Power Distribution who will charge separate connection offer expenses for applicable network studies,85718,1 x 5MVA,Yes,1.96,0.28,0.46,0.00,3.67,Green,,200kW,0.10,0.00,No,0.00,13.10,3.69,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Strathleven GSP and the Blairlinnans Primary tee-off,Mar-30,Replace the existing transformer with a 7.5 / 15MVA unit,Jun-27
S - SPD- 07,S - SPD- 07,Scotland / SHEPD,Dumfin 11kV Network,N/A,N/A,Primary,11,56.024445,-4.671818,NS 33586 84503,"SSEN only operate 11kV network in the Dumfin area which is fed from Scottish Power Distribution's Craigendoran Primary, SPD will charge separate connection offer expenses for applicable network studies. The stated headroom values cover only SSEN's circuits and further limitations may apply on the SPD network",N/A,N/A,N/A,1.29,0.49,0.35,0.00,4.19,Green,,200kW,0.00,0.00,No,0.49,N/A,N/A,Green,,,,,
S - STRI - 01,S - STRI - 01,Scotland / SHEPD,Strichen GSP,N/A,N/A,GSP,132 / 33,57.5860943,-2.06981782,NJ 95925 55119,,"11617, 19530",2 x 90MVA,No,19.28,1.41,52.72,103.20,N/A,Green,,200kW,35.60,188.05,Yes,N/A,16.00,10.80,Red,Substation Thermal Capacity,,,,
S - STRI - 02,S - STRI - 02,Scotland / SHEPD,Hatton Primary,Strichen GSP,N/A,Primary,33 / 11,57.42643973,-1.894396039,NK 06441 37348,,85813,2 x 6.3MVA,No,3.18,0.46,0.24,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.49,0.36,Yes,0.00,13.10,5.05,Red,Upstream Thermal Capacity,,,,
S - STRI - 03,S - STRI - 03,Scotland / SHEPD,Maud Primary,Strichen GSP,N/A,Primary,33 / 11,57.51753255,-2.126389271,NJ 92528 47491,,85817,2 x 4 / 8MVA,No,3.24,0.47,0.32,0.00,0.00,Red,Upstream Voltage Constraint,200kW,1.33,0.00,Yes,0.00,13.10,6.23,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 302 and 303 between Strichen GSP and the Mintlaw and Maud primaries. Establish new 33kV switchboards at both Primary substations,May-30,,
S - STRI - 04,S - STRI - 04,Scotland / SHEPD,Mintlaw Primary,Strichen GSP,N/A,Primary,33 / 11,57.52811333,-1.986678526,NK 00897 48662,,85807,2 x 7.5 / 15MVA,No,6.39,0.92,2.23,0.00,0.00,Red,Upstream Voltage Constraint,200kW,3.47,0.09,Yes,0.00,13.10,6.53,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 302 and 303 between Strichen GSP and the Mintlaw and Maud primaries. Establish new 33kV switchboards at both Primary substations,May-30,,
S - STRI - 05,S - STRI - 05,Scotland / SHEPD,New Pitsligo Primary,Strichen GSP,N/A,Primary,33 / 11,57.58357237,-2.193488093,NJ 88529 54853,,85802,2 x 2.5MVA,No,2.09,0.30,0.09,0.00,1.10,Green,,200kW,2.74,0.00,Yes,0.00,13.10,5.23,Red,Upstream Thermal Capacity,,,Replace the existing transformers with 6.3MVA units,Feb-26
S - STRI - 06,S - STRI - 06,Scotland / SHEPD,Stoneyhill Primary,Strichen GSP,N/A,Primary,33 / 11,57.460364,-1.8729929,NK 07719 41127,,85823,1 x 5MVA,Yes,2.15,0.31,0.00,0.00,3.75,Green,,200kW,1.94,0.00,Yes,0.00,N/A,3.07,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - STRI - 07,S - STRI - 07,Scotland / SHEPD,Strichen Primary,Strichen GSP,N/A,Primary,33 / 11,57.58625307,-2.070237189,NJ 95900 55137,,85804,2 x 10MVA,No,4.03,0.58,0.49,0.00,5.68,Green,,200kW,7.03,0.65,Yes,0.00,13.10,10.31,Red,Upstream Thermal Capacity,,,,
S - TARL - 01,S - TARL - 01,Scotland / SHEPD,Tarland GSP,N/A,N/A,GSP,132 / 33,57.15194466,-2.78727408,NJ 52468 07060,,"11590, 21430",2 x 30MVA,No,18.53,3.92,5.96,52.53,N/A,Green,,200kW,28.65,102.30,No,N/A,25.00,7.13,Red,Substation Thermal Capacity,,,,
S - TARL - 02,S - TARL - 02,Scotland / SHEPD,Aboyne Primary,Tarland GSP,N/A,Primary,33 / 11,57.0769512,-2.792610183,NO 52048 98716,,86704,2 x 7.5 / 15MVA,No,6.30,0.91,1.65,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,25.00,5.44,Red,Upstream Thermal Capacity,"Establish a new Primary substation in the Ruthven area including a 8MVA transformer (Jan-29)

Separate Aboyne Primary from the Tarland 33kV ring via 2 new 33kV circuits, replace the 33kV switchgear at Ballater Primary to allow the connection of 2 x 4MVAr STATCOMs and establish a new Primary substation in Braemar including 2 x 6.3MVA transformers",Jan-30,,
S - TARL - 03,S - TARL - 03,Scotland / SHEPD,Ballater Primary,Tarland GSP,N/A,Primary,33 / 11,57.06097075,-3.031462748,NO 37542 97131,,86708,2 x 7.5 / 15MVA,No,5.83,0.84,0.94,0.00,0.00,Red,Upstream Voltage Constraint,200kW,2.00,0.00,No,0.00,16.00,4.73,Red,Upstream Thermal Capacity,"Establish a new Primary substation in the Ruthven area including a 8MVA transformer (Jan-29)

Separate Aboyne Primary from the Tarland 33kV ring via 2 new 33kV circuits, replace the 33kV switchgear at Ballater Primary to allow the connection of 2 x 4MVAr STATCOMs and establish a new Primary substation in Braemar including 2 x 6.3MVA transformers",Jan-30,,
S - TARL - 04,S - TARL - 04,Scotland / SHEPD,Mossat Primary,Tarland GSP,N/A,Primary,33 / 11,57.26669947,-2.872595228,NJ 47470 19897,,86711,2 x 2.5MVA,No,1.69,0.24,2.09,0.00,0.14,Red,Substation Thermal Capacity,200kW,0.21,0.00,No,0.00,16.00,2.64,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Tarland GSP and Strathdon Primary,Jun-27,Replace both transformers with 8MVA units,Mar-29
S - TARL - 05,S - TARL - 05,Scotland / SHEPD,Strathdon Primary,Tarland GSP,N/A,Primary,33 / 11,57.19362932,-3.03844321,NJ 37343 11904,,86715,1 x 2.5MVA,Yes,0.93,0.13,0.17,0.00,1.92,Green,,200kW,0.08,0.00,No,0.00,13.10,1.62,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 304 between Tarland GSP and Strathdon Primary,Jun-27,,
S - TARL - 06,S - TARL - 06,Scotland / SHEPD,Whitehouse Primary,Tarland GSP,N/A,Primary,33 / 11,57.2246438,-2.636624199,NJ 61658 15058,,86717,2 x 4 / 8MVA,No,4.35,0.63,1.11,0.00,2.76,Green,,200kW,0.00,2.40,No,0.00,13.10,4.26,Red,Upstream Thermal Capacity,Reinforce the 33kV circuit 303 between Tarland GSP and Whitehouse Primary,,,
S - TAYN - 01,S - TAYN - 01,Scotland / SHEPD,Taynuilt GSP,N/A,N/A,GSP,132 / 33,56.43005877,-5.214059879,NN 01911 31063,,"11614, 19730",2 x 90MVA,No,33.15,8.03,13.16,52.53,N/A,Green,,200kW,70.44,216.67,No,N/A,25.00,10.39,Red,Substation Thermal Capacity,,,,
S - TAYN - 02,S - TAYN - 02,Scotland / SHEPD,Barcaldine Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.52741383,-5.312665588,NM 96356 42181,,85910,1 x 7.5 / 15MVA,Yes,3.86,1.18,2.01,0.00,3.49,Green,,200kW,2.90,0.52,No,0.00,13.10,3.57,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - TAYN - 03,S - TAYN - 03,Scotland / SHEPD,Connel Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.45152046,-5.389545484,NM 91213 33970,,85912,1 x 4MVA,Yes,1.56,0.22,0.89,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.10,0.00,No,0.00,13.10,4.20,Red,Upstream Thermal Capacity,,,,
S - TAYN - 04,S - TAYN - 04,Scotland / SHEPD,Dalmally Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.39850043,-4.99049874,NN 15538 26930,,85955,1 x 1MVA,Yes,0.09,0.01,0.01,0.00,1.08,Green,,200kW,0.00,0.00,No,0.00,N/A,0.90,Red,Upstream Thermal Capacity,,,,
S - TAYN - 05,S - TAYN - 05,Scotland / SHEPD,Dalmally School Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.400945,-4.9629624,NN 17249 27128,,N/A,1 x 0.315MVA,Yes,0.31,0.04,0.00,0.00,0.07,Green,,200kW,0.00,0.00,No,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - TAYN - 06,S - TAYN - 06,Scotland / SHEPD,Dervaig Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.58204098,-6.195863846,NM 42441 51227,,85939,1 x 4 / 8MVA,Yes,3.40,0.49,0.55,0.00,0.00,Red,Upstream Voltage Constraint,200kW,4.91,0.00,No,0.00,13.10,1.64,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"Reinforce the 33kV circuits 305 and 306 between Taynuilt GSP and Tullich Switching Station (Aug-26)

Install 3 x 2MVAr STATCOMs at Dervaig Primary",Sep-31,,
S - TAYN - 07,S - TAYN - 07,Scotland / SHEPD,Eredine Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.23351557,-5.274534063,NM 97142 09376,,85972,1 x 0.2MVA,Yes,0.04,0.01,0.00,0.00,0.19,Green,,200kW,0.00,0.00,No,0.00,N/A,0.21,Red,Upstream Thermal Capacity,,,,
S - TAYN - 08,S - TAYN - 08,Scotland / SHEPD,Kenmore Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.45611357,-5.242003001,NN 00325 34042,,85908,1 x 1.5MVA,Yes,0.13,0.02,0.00,0.00,1.64,Green,,200kW,0.95,0.00,No,0.00,12.00,1.42,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - TAYN - 09,S - TAYN - 09,Scotland / SHEPD,Kerrera Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.39394608,-5.528242181,NM 82340 27997,,85926,1 x 0.3MVA,Yes,0.06,0.01,0.00,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,N/A,0.30,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 305 and 306 between Taynuilt GSP and Tullich Switching Station,Aug-26,,
S - TAYN - 10,S - TAYN - 10,Scotland / SHEPD,Kilchrenan Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.36588992,-5.183000649,NN 03495 23835,,85945,1 x 1MVA,Yes,0.73,0.10,0.05,0.00,0.43,Green,,200kW,0.33,0.00,No,0.00,13.10,1.01,Red,Upstream Thermal Capacity,,,,
S - TAYN - 11,S - TAYN - 11,Scotland / SHEPD,Kilmelford Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.27313994,-5.489374565,NM 84056 14437,,85986,1 x 2MVA,Yes,2.93,0.42,0.32,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.35,0.00,No,0.00,25.00,1.75,Red,Upstream Thermal Capacity,"Establish a new 33kV circuit between Tullich Switching Station and Kilmelford Primary, install 2 x 2MVAr STATCOM's in the vicinity of Kilmelford and establish a new Primary substation south of Kilmelford including a 4MVA transformer",Apr-34,Replace the existing transformer with a 6MVA unit,Apr-34
S - TAYN - 12,S - TAYN - 12,Scotland / SHEPD,Kilninver Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.34274579,-5.512039314,NM 83049 22251,,85920,1 x 2.5MVA,Yes,1.91,0.27,0.31,0.00,0.86,Green,,200kW,0.10,0.08,No,0.00,8.00,1.76,Red,Upstream Thermal Capacity,,,,
S - TAYN - 13,S - TAYN - 13,Scotland / SHEPD,Kinloch Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.37224043,-6.010304356,NM 52465 27215,,85935,1 x 2.5MVA,Yes,1.37,0.20,0.99,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,1.05,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuits 305 and 306 between Taynuilt GSP and Tullich Switching Station (Aug-26)

Establish a new 33kV circuit between Lochdonhead and a new Primary substation in the Bunessan area including a 2.5MVA transformer, establish a 33kV circuit between this new Primary substation and Kinloch Primary",Apr-29,,
S - TAYN - 14,S - TAYN - 14,Scotland / SHEPD,Lochdonhead Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.44453418,-5.686144507,NM 72902 34134,,85929,1 x 1MVA,Yes,0.85,0.19,0.06,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,18.40,0.93,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 305 and 306 between Taynuilt GSP and Tullich Switching Station,Aug-26,,
S - TAYN - 15,S - TAYN - 15,Scotland / SHEPD,Oban Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.4074857,-5.475934596,NM 85643 29338,,85916,2 x 12 / 24MVA,No,13.32,3.54,5.54,0.00,0.00,Red,Upstream Thermal Capacity & Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,20.00,6.66,Red,Upstream Thermal Capacity,"Reinforce the 33kV circuits 305 and 306 between Taynuilt GSP and Tullich Switching Station (Aug-26)

Reinforce the 33kV circuits between Tullich Switching Station and Oban Primary",Aug-27,,
S - TAYN - 16,S - TAYN - 16,Scotland / SHEPD,"Salen, Acharacle Primary",Taynuilt GSP,N/A,Primary,33 / 11,56.51484392,-5.947518111,NM 57252 42849,,"85936, 85990",2 x 6.3MVA,No,1.97,0.40,1.09,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,13.10,2.32,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 305 and 306 between Taynuilt GSP and Tullich Switching Station,Aug-26,,
S - TAYN - 17,S - TAYN - 17,Scotland / SHEPD,Scammadale Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.31984388,-5.491199987,NM 84207 19638,,85923,1 x 0.1MVA,Yes,0.05,0.02,0.00,0.00,0.06,Green,,200kW,0.00,0.00,No,0.00,N/A,0.10,Red,Upstream Thermal Capacity,,,,
S - TAYN - 18,S - TAYN - 18,Scotland / SHEPD,Taynuilt Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.43018243,-5.214968866,NN 01856 31079,,85902,2 x 2.5MVA,No,1.06,0.15,0.26,0.00,1.48,Green,,200kW,0.00,0.00,No,0.00,25.00,4.32,Red,Upstream Thermal Capacity,,,,
S - TAYN - 19,S - TAYN - 19,Scotland / SHEPD,Tiroran Bridge Primary,Taynuilt GSP,N/A,Primary,33 / 11,56.38380897,-6.073100302,NM 48666 28729,,85933,1 x 0.2MVA,Yes,0.03,0.01,0.00,0.00,0.00,Red,Upstream Voltage Constraint,200kW,0.00,0.00,No,0.00,N/A,0.19,Red,Upstream Thermal Capacity,Reinforce the 33kV circuits 305 and 306 between Taynuilt GSP and Tullich Switching Station,Aug-26,,
S - THSO - 01,S - THSO - 01,Scotland / SHEPD,Thurso South GSP,N/A,N/A,GSP,132 / 33,58.57403542,-3.511703759,ND 12180 66102,Note that the lower TIA threshold of 50kW applies to any generation application on any of the Orkney Islands,"11598, 19930",2 x 120MVA,No,45.30,19.41,52.27,222.95,N/A,Green,,200kW,129.98,380.45,No,N/A,17.50,11.99,Red,Substation Thermal Capacity,"Transmission works:
Establish the new GSP Finstown with 2 x 90MVA transformers",Jun-29,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29
S - THSO - 02,S - THSO - 02,Scotland / SHEPD,Burgar Hill Primary,Thurso South GSP,N/A,Primary,33 / 11,59.1164807,-3.146725438,HY 34441 26078,,86109,1 x 8MVA,Yes,2.86,0.41,0.09,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,3.47,Red,Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 03,S - THSO - 03,Scotland / SHEPD,Eday Primary,Thurso South GSP,N/A,Primary,33 / 11,59.18524174,-2.765759133,HY 56341 33422,,86116,1 x 2.5MVA,Yes,0.21,0.03,0.56,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,1.51,Red,Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 04,S - THSO - 04,Scotland / SHEPD,Eday Tidal Primary,Thurso South GSP,N/A,Primary,33 / 11,59.16614,-2.8023251,HY 54226 31320,,10626,1 x 4 / 8MVA,Yes,0.00,0.00,0.00,0.00,0.00,Red,Upstream Thermal Capacity,200kW,4.66,0.00,No,0.00,25.00,2.75,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 05,S - THSO - 05,Scotland / SHEPD,Flotta Primary,Thurso South GSP,N/A,Primary,33 / 11,58.83332532,-3.127310705,NC 94318 95432,,86136,1 x 2.5MVA,Yes,1.42,0.20,0.00,0.00,1.53,Green,,200kW,2.07,0.00,No,0.00,13.10,1.77,Red,Substation Thermal Capacity & Upstream Thermal Capacity,,,,
S - THSO - 06,S - THSO - 06,Scotland / SHEPD,Halkirk Primary,Thurso South GSP,N/A,Primary,33 / 11,58.50350582,-3.490380956,ND 13246 58223,,86017,1 x 2.5MVA,Yes,2.02,0.42,0.27,0.00,0.04,Red,Substation Thermal Capacity,200kW,0.00,0.00,No,0.00,20.00,1.93,Red,Upstream Thermal Capacity,,,Replace the existing transformer with 2 x 6.3MVA units,Dec-27
S - THSO - 07,S - THSO - 07,Scotland / SHEPD,Hastigrow Primary,Thurso South GSP,N/A,Primary,33 / 11,58.52886096,-3.262531335,ND 26576 60773,,86002,1 x 5MVA,Yes,2.75,0.40,0.45,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.48,0.00,No,0.00,25.00,2.77,Red,Upstream Thermal Capacity,,,,
S - THSO - 08,S - THSO - 08,Scotland / SHEPD,Kirkwall Primary,Thurso South GSP,N/A,Primary,33 / 11,58.98242988,-2.964322658,HY 44669 10987,,"86124, 86125, 86142",2 x 12 / 24MVA,No,15.18,2.84,2.95,0.00,0.00,Red,Upstream Thermal Capacity,200kW,16.57,7.50,No,0.00,13.10,5.92,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 09,S - THSO - 09,Scotland / SHEPD,Lyness Primary,Thurso South GSP,N/A,Primary,33 / 11,58.83342642,-3.208218122,ND 30350 94625,,86133,1 x 1MVA,Yes,0.93,0.13,0.01,0.00,0.25,Green,,200kW,0.00,0.00,No,0.00,18.40,0.92,Red,Upstream Thermal Capacity,,,Replace the existing transformer with a 2.5MVA unit,Nov-26
S - THSO - 10,S - THSO - 10,Scotland / SHEPD,Mount Pleasant Primary,Thurso South GSP,N/A,Primary,33 / 11,58.58966698,-3.503341662,ND 12706 67832,,86011,1 x 7.5 / 15MVA,Yes,4.76,1.20,1.44,0.00,3.49,Green,,200kW,0.00,0.45,No,0.00,13.10,9.83,Red,Upstream Thermal Capacity,,,Install a second 7.5 / 15MVA transformer,Oct-26
S - THSO - 11,S - THSO - 11,Scotland / SHEPD,North Hoy Primary,Thurso South GSP,N/A,Primary,33 / 11,58.9037905,-3.29172617,HY 25681 02549,,86130,1 x 0.2MVA,Yes,0.08,0.02,0.00,0.00,0.16,Green,,200kW,0.00,0.00,No,0.00,N/A,0.20,Red,Upstream Thermal Capacity,,,,
S - THSO - 12,S - THSO - 12,Scotland / SHEPD,Ormlie Primary,Thurso South GSP,N/A,Primary,33 / 11,58.58546707,-3.536676358,ND 10757 67408,,86007,2 x 7.5 / 15MVA,Yes,4.20,0.61,0.81,0.00,9.87,Green,,200kW,0.21,0.00,No,0.00,13.10,11.06,Red,Upstream Thermal Capacity,,,,
S - THSO - 13,S - THSO - 13,Scotland / SHEPD,Rackwick Primary,Thurso South GSP,N/A,Primary,33 / 11,58.878639,-3.3857578,ND 20206 99857,,N/A,1 x 0.1MVA,Yes,0.02,0.01,0.00,0.00,0.10,Green,,200kW,0.00,0.00,No,0.00,N/A,N/A,Red,Upstream Thermal Capacity,,,,
S - THSO - 14,S - THSO - 14,Scotland / SHEPD,Rousay Primary,Thurso South GSP,N/A,Primary,33 / 11,59.15818701,-2.98312878,HY 43876 30573,,86112,1 x 2.5MVA,Yes,0.74,0.11,0.02,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.86,0.00,No,0.00,13.10,1.65,Red,Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 15,S - THSO - 15,Scotland / SHEPD,Sanday Primary,Thurso South GSP,N/A,Primary,33 / 11,59.20704043,-2.68143791,HY 61184 35797,,86118,1 x 1MVA,Yes,0.78,0.11,0.06,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,0.87,Red,Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,"Replace the 33kV switchboard, reactor and replace the existing transformer with a 2.5MVA unit",Mar-26
S - THSO - 16,S - THSO - 16,Scotland / SHEPD,Shapinsay Primary,Thurso South GSP,N/A,Primary,33 / 11,59.03821123,-2.902372188,HY 48313 17148,,86122,1 x 2.5MVA,Yes,0.32,0.05,0.00,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,18.40,1.73,Red,Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 17,S - THSO - 17,Scotland / SHEPD,St Mary's Primary,Thurso South GSP,N/A,Primary,33 / 11,58.89660615,-2.922070115,HY 46965 01396,,86127,1 x 4MVA,Yes,4.44,0.64,0.30,0.00,0.00,Red,Substation Thermal Capacity & Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,2.72,Red,Upstream Thermal Capacity,"Establish a new Primary substation on South Ronaldsay including 2 x 4MVA transformers. Install a new submarine cable between Thurso South GSP and the new Primary, install a 2.5MVAr reactor at South Ronaldsay, on completion the new Primary will be transferred to Thurso South GSP (Dec-28)

On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 18,S - THSO - 18,Scotland / SHEPD,Stromness Primary,Thurso South GSP,N/A,Primary,33 / 11,58.97441004,-3.289194263,HY 25978 10409,,"86103, 86105",2 x 7.5 / 15MVA,No,5.45,1.16,0.29,0.00,2.39,Green,,200kW,7.51,0.00,No,0.00,13.10,5.23,Red,Upstream Thermal Capacity,,,,
S - THSO - 19,S - THSO - 19,Scotland / SHEPD,Stronsay Primary,Thurso South GSP,N/A,Primary,33 / 11,59.12848348,-2.621110801,HY 64548 27016,,86120,1 x 1MVA,Yes,0.36,0.05,0.04,0.00,0.00,Red,Upstream Thermal Capacity,200kW,0.00,0.00,No,0.00,13.10,1.16,Red,Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - THSO - 20,S - THSO - 20,Scotland / SHEPD,Westray Primary,Thurso South GSP,N/A,Primary,33 / 11,59.23835269,-2.874358211,HY 50213 39413,,86114,1 x 4MVA,Yes,1.17,0.17,0.08,0.00,0.00,Red,Upstream Thermal Capacity,200kW,2.66,0.05,No,0.00,25.00,2.04,Red,Substation Thermal Capacity & Upstream Thermal Capacity,"On completion of the new GSP Finstown Burgar Hill, Rousay, Westray, Eday, Eday Tidal, Sanday, Stronsay, Shapinsay, Kirkwall and St Mary's Primaries will all be transferred from Thurso South GSP to Finstown GSP",Jun-29,,
S - TUMB - 01,S - TUMB - 01,Scotland / SHEPD,Tummel Bridge GSP,N/A,N/A,GSP,132 / 11,56.70718364,-4.029221577,NN 75868 59115,,"20150, 20151",2 x 21MVA,No,14.89,6.06,4.94,0.00,N/A,Green,,200kW,45.66,6.56,No,N/A,25.00,10.85,Red,Substation Thermal Capacity,"Transmission works:
Establish the replacement GSP Errochty with 2 x 120MVA units",Apr-26,Transfer 5 x 33kV circuits from the existing Tummel Bridge 33kV switchboard to the new Errochty GSP 33kV switchboard,Sep-29
S - TUMB - 02,S - TUMB - 02,Scotland / SHEPD,Aberfeldy Primary,Tummel Bridge GSP,N/A,Primary,33 / 11,56.61755677,-3.877377959,NN 84889 48876,,86236,2 x 4 / 8MVA,No,3.72,0.64,0.33,0.00,3.72,Green,,200kW,2.42,0.00,No,0.00,13.10,3.56,Red,Upstream Thermal Capacity,,,,
S - TUMB - 03,S - TUMB - 03,Scotland / SHEPD,Bonskeid Primary,Tummel Bridge GSP,N/A,Primary,33 / 11,56.72479359,-3.784166999,NN 90919 60658,,86212,1 x 5MVA,Yes,3.34,0.48,0.30,0.00,2.38,Green,,200kW,0.43,0.00,No,0.00,13.10,2.76,Red,Upstream Thermal Capacity,,,,
S - TUMB - 04,S - TUMB - 04,Scotland / SHEPD,Calvine Primary,Tummel Bridge GSP,N/A,Primary,33 / 11,56.76356854,-3.961622322,NN 80186 65270,,86222,1 x 2.5MVA,Yes,1.44,0.21,0.59,0.00,1.16,Green,,200kW,0.10,0.00,No,0.00,12.50,1.54,Red,Upstream Thermal Capacity,,,Replace the existing transformer with a 6.3MVA unit,Feb-27
S - TUMB - 05,S - TUMB - 05,Scotland / SHEPD,Coshieville Primary,Tummel Bridge GSP,N/A,Primary,33 / 11,56.61387002,-4.002612519,NN 77193 48683,,86229,1 x 2.5MVA,Yes,2.40,0.35,1.43,0.00,0.00,Red,Substation Thermal Capacity,200kW,1.69,0.00,No,0.00,13.10,1.81,Red,Upstream Thermal Capacity,,,Replace the existing transformer with a 6.3MVA unit,Dec-27
S - TUMB - 06,S - TUMB - 06,Scotland / SHEPD,Fincastle Primary,Tummel Bridge GSP,N/A,Primary,33 / 11,56.72848813,-3.832449771,NN 87976 61147,,86220,1 x 0.1MVA,Yes,0.04,0.01,0.00,0.00,0.08,Green,,200kW,0.00,0.00,No,0.00,12.00,0.10,Red,Upstream Thermal Capacity,,,,
S - TUMB - 07,S - TUMB - 07,Scotland / SHEPD,Pitlochry Primary,Tummel Bridge GSP,N/A,Primary,33 / 11,56.71093244,-3.704487109,NN 95756 58991,,86216,2 x 5MVA,No,3.89,0.56,2.06,0.00,0.73,Green,,200kW,1.64,0.10,No,0.00,13.10,3.59,Red,Upstream Thermal Capacity,,,,
S - TUMB - 08,S - TUMB - 08,Scotland / SHEPD,Tummel Bridge Primary,Tummel Bridge GSP,N/A,Primary,33 / 11,56.70687791,-4.028590807,NN 75906 59080,,86241,1 x 2.5MVA,Yes,1.41,0.20,0.15,0.00,1.45,Green,,200kW,0.00,0.00,No,0.00,13.10,1.86,Red,Upstream Thermal Capacity,,,,
S - WIOW - 01,S - WIOW - 01,Scotland / SHEPD,Willowdale GSP,N/A,N/A,GSP,132 / 33,57.15380209,-2.097219171,NJ 94217 06996,,"11620, 20230",2 x 60MVA,No,25.08,11.74,6.30,2.22,N/A,Green,,200kW,2.26,2.16,No,N/A,17.50,12.30,Green,,,,,
S - WIOW - 02,S - WIOW - 02,Scotland / SHEPD,Denburn Primary,Willowdale GSP,N/A,Primary,33 / 11,57.14791206,-2.109329345,NJ 93484 06342,,86320,2 x 15 / 21MVA,No,12.06,1.74,0.78,0.00,7.87,Green,,200kW,0.00,0.00,No,20.09,18.40,8.60,Green,,,,,
S - WIOW - 03,S - WIOW - 03,Scotland / SHEPD,Greyfriars Primary,Willowdale GSP,N/A,Primary,33 / 11,57.15446875,-2.095402563,NJ 94327 07070,,86314,2 x 12 / 24MVA,No,8.22,1.74,4.69,0.00,11.07,Green,,200kW,0.95,0.16,No,21.61,13.10,8.47,Green,,,,,
S - WIOW - 04,S - WIOW - 04,Scotland / SHEPD,Hayton Primary,Willowdale GSP,N/A,Primary,33 / 11,57.17096815,-2.12148066,NJ 92753 08909,,86302,2 x 11.5 / 23MVA,No,3.49,0.50,0.26,0.00,18.67,Green,,200kW,1.32,0.00,No,19.29,13.10,8.00,Green,,,,,
S - WIOW - 05,S - WIOW - 05,Scotland / SHEPD,St Nicholas Primary,Willowdale GSP,N/A,Primary,33 / 11,57.15186894,-2.105149547,NJ 93737 06782,,86324,2 x 12 / 24MVA,No,5.94,1.21,0.58,0.00,10.02,Green,,200kW,0.00,0.00,No,16.69,25.00,8.29,Green,,,,,
S - WOHI - 01,S - WOHI - 01,Scotland / SHEPD,Woodhill GSP,N/A,N/A,GSP,132 / 33,57.15428078,-2.146242205,NJ 91252 07055,,"11618, 11619, 20330",2 x 90MVA,No,34.84,15.74,12.58,0.00,N/A,Green,,200kW,2.16,0.21,No,N/A,13.10,11.55,Green,,,,,
S - WOHI - 02,S - WOHI - 02,Scotland / SHEPD,Queens Lane North Primary,Woodhill GSP,N/A,Primary,33 / 11,57.14323754,-2.130129317,NJ 92224 05823,,86400,2 x 10 / 12.5MVA,No,9.19,2.25,0.89,0.00,2.41,Green,,200kW,0.00,0.00,No,13.18,18.40,8.24,Green,,,,Replace both transformers with 15 / 30MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Jun-29
S - WOHI - 03,S - WOHI - 03,Scotland / SHEPD,Springhill Primary,Woodhill GSP,N/A,Primary,33 / 11,57.14855707,-2.169391131,NJ 89850 06421,,86405,2 x 15 / 21MVA,No,13.83,4.06,5.87,0.00,0.00,Red,Substation Thermal Capacity,200kW,0.26,0.15,No,22.01,25.00,8.64,Green,,,,Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear,Oct-27
S - WOHI - 04,S - WOHI - 04,Scotland / SHEPD,Woodhill Primary,Woodhill GSP,N/A,Primary,33 / 11,57.15426579,-2.146123043,NJ 91259 07053,,86403,2 x 12 / 24MVA,No,12.82,1.85,5.81,0.00,6.27,Green,,200kW,1.89,0.06,No,20.87,13.10,8.69,Green,,,,,
